!- Windows Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    bldg,                     !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    1;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32,                       !- Maximum DryBulb Temperature
    7.9,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    25.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101097,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled,    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -13.9,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -13.9,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101097,                   !- Barometric Pressure
    9.4,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    ,                         !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Wednesday,                !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    2,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    7,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    10039,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 09:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.15,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.15,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.15,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.15,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.15,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.15,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.15,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.15,                     !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays winterdesignday,    !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    0,                        !- Field 164
    Until: 08:00,             !- Field 165
    0,                        !- Field 166
    Until: 09:00,             !- Field 167
    0.7,                      !- Field 168
    Until: 10:00,             !- Field 169
    0.7,                      !- Field 170
    Until: 11:00,             !- Field 171
    0.7,                      !- Field 172
    Until: 12:00,             !- Field 173
    0.7,                      !- Field 174
    Until: 13:00,             !- Field 175
    0.7,                      !- Field 176
    Until: 14:00,             !- Field 177
    0.7,                      !- Field 178
    Until: 15:00,             !- Field 179
    0.7,                      !- Field 180
    Until: 16:00,             !- Field 181
    0.7,                      !- Field 182
    Until: 17:00,             !- Field 183
    0.15,                     !- Field 184
    Until: 18:00,             !- Field 185
    0.15,                     !- Field 186
    Until: 19:00,             !- Field 187
    0.15,                     !- Field 188
    Until: 20:00,             !- Field 189
    0.15,                     !- Field 190
    Until: 21:00,             !- Field 191
    0.15,                     !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays winterdesignday,    !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    0,                        !- Field 312
    Until: 08:00,             !- Field 313
    0,                        !- Field 314
    Until: 09:00,             !- Field 315
    0.15,                     !- Field 316
    Until: 10:00,             !- Field 317
    0.15,                     !- Field 318
    Until: 11:00,             !- Field 319
    0.15,                     !- Field 320
    Until: 12:00,             !- Field 321
    0.15,                     !- Field 322
    Until: 13:00,             !- Field 323
    0.15,                     !- Field 324
    Until: 14:00,             !- Field 325
    0.15,                     !- Field 326
    Until: 15:00,             !- Field 327
    0.15,                     !- Field 328
    Until: 16:00,             !- Field 329
    0.15,                     !- Field 330
    Until: 17:00,             !- Field 331
    0.15,                     !- Field 332
    Until: 18:00,             !- Field 333
    0.15,                     !- Field 334
    Until: 19:00,             !- Field 335
    0.15,                     !- Field 336
    Until: 20:00,             !- Field 337
    0.15,                     !- Field 338
    Until: 21:00,             !- Field 339
    0.15,                     !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays winterdesignday,    !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    0,                        !- Field 460
    Until: 08:00,             !- Field 461
    0,                        !- Field 462
    Until: 09:00,             !- Field 463
    0.7,                      !- Field 464
    Until: 10:00,             !- Field 465
    0.7,                      !- Field 466
    Until: 11:00,             !- Field 467
    0.7,                      !- Field 468
    Until: 12:00,             !- Field 469
    0.7,                      !- Field 470
    Until: 13:00,             !- Field 471
    0.7,                      !- Field 472
    Until: 14:00,             !- Field 473
    0.7,                      !- Field 474
    Until: 15:00,             !- Field 475
    0.7,                      !- Field 476
    Until: 16:00,             !- Field 477
    0.7,                      !- Field 478
    Until: 17:00,             !- Field 479
    0.15,                     !- Field 480
    Until: 18:00,             !- Field 481
    0.15,                     !- Field 482
    Until: 19:00,             !- Field 483
    0.15,                     !- Field 484
    Until: 20:00,             !- Field 485
    0.15,                     !- Field 486
    Until: 21:00,             !- Field 487
    0.15,                     !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays winterdesignday,    !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    10040,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.18,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.18,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.18,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.18,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.18,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.18,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.18,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.18,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.5,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 11:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 13:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 14:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 15:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 16:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.18,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.18,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.18,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.18,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.18,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.18,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.18,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.18,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.18,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.18,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.18,                     !- Field 65
    Until: 08:00,             !- Field 66
    0.18,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.18,                     !- Field 69
    Until: 10:00,             !- Field 70
    0.18,                     !- Field 71
    Until: 11:00,             !- Field 72
    0.18,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.18,                     !- Field 75
    Until: 13:00,             !- Field 76
    0.18,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.18,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.18,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.18,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.18,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.18,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.18,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.18,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.18,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.18,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.18,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.18,                     !- Field 99
    For: AllOtherdays winterdesignday,    !- Field 100
    Until: 01:00,             !- Field 101
    0.18,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.18,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.18,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.18,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.18,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.18,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.18,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.18,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.18,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.18,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.18,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.18,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.18,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.18,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.18,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.18,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.18,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.18,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.18,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.18,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.18,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.18,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.18,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.18,                     !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay,    !- Field 150
    Until: 01:00,             !- Field 151
    0.18,                     !- Field 152
    Until: 02:00,             !- Field 153
    0.18,                     !- Field 154
    Until: 03:00,             !- Field 155
    0.18,                     !- Field 156
    Until: 04:00,             !- Field 157
    0.18,                     !- Field 158
    Until: 05:00,             !- Field 159
    0.18,                     !- Field 160
    Until: 06:00,             !- Field 161
    0.18,                     !- Field 162
    Until: 07:00,             !- Field 163
    0.18,                     !- Field 164
    Until: 08:00,             !- Field 165
    0.9,                      !- Field 166
    Until: 09:00,             !- Field 167
    0.9,                      !- Field 168
    Until: 10:00,             !- Field 169
    0.9,                      !- Field 170
    Until: 11:00,             !- Field 171
    0.9,                      !- Field 172
    Until: 12:00,             !- Field 173
    0.9,                      !- Field 174
    Until: 13:00,             !- Field 175
    0.9,                      !- Field 176
    Until: 14:00,             !- Field 177
    0.9,                      !- Field 178
    Until: 15:00,             !- Field 179
    0.9,                      !- Field 180
    Until: 16:00,             !- Field 181
    0.9,                      !- Field 182
    Until: 17:00,             !- Field 183
    0.9,                      !- Field 184
    Until: 18:00,             !- Field 185
    0.9,                      !- Field 186
    Until: 19:00,             !- Field 187
    0.9,                      !- Field 188
    Until: 20:00,             !- Field 189
    0.9,                      !- Field 190
    Until: 21:00,             !- Field 191
    0.9,                      !- Field 192
    Until: 22:00,             !- Field 193
    0.18,                     !- Field 194
    Until: 23:00,             !- Field 195
    0.18,                     !- Field 196
    Until: 24:00,             !- Field 197
    0.18,                     !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.18,                     !- Field 201
    Until: 02:00,             !- Field 202
    0.18,                     !- Field 203
    Until: 03:00,             !- Field 204
    0.18,                     !- Field 205
    Until: 04:00,             !- Field 206
    0.18,                     !- Field 207
    Until: 05:00,             !- Field 208
    0.18,                     !- Field 209
    Until: 06:00,             !- Field 210
    0.18,                     !- Field 211
    Until: 07:00,             !- Field 212
    0.18,                     !- Field 213
    Until: 08:00,             !- Field 214
    0.18,                     !- Field 215
    Until: 09:00,             !- Field 216
    0.18,                     !- Field 217
    Until: 10:00,             !- Field 218
    0.18,                     !- Field 219
    Until: 11:00,             !- Field 220
    0.18,                     !- Field 221
    Until: 12:00,             !- Field 222
    0.18,                     !- Field 223
    Until: 13:00,             !- Field 224
    0.18,                     !- Field 225
    Until: 14:00,             !- Field 226
    0.18,                     !- Field 227
    Until: 15:00,             !- Field 228
    0.18,                     !- Field 229
    Until: 16:00,             !- Field 230
    0.18,                     !- Field 231
    Until: 17:00,             !- Field 232
    0.18,                     !- Field 233
    Until: 18:00,             !- Field 234
    0.18,                     !- Field 235
    Until: 19:00,             !- Field 236
    0.18,                     !- Field 237
    Until: 20:00,             !- Field 238
    0.18,                     !- Field 239
    Until: 21:00,             !- Field 240
    0.18,                     !- Field 241
    Until: 22:00,             !- Field 242
    0.18,                     !- Field 243
    Until: 23:00,             !- Field 244
    0.18,                     !- Field 245
    Until: 24:00,             !- Field 246
    0.18,                     !- Field 247
    For: AllOtherdays winterdesignday,    !- Field 248
    Until: 01:00,             !- Field 249
    0.18,                     !- Field 250
    Until: 02:00,             !- Field 251
    0.18,                     !- Field 252
    Until: 03:00,             !- Field 253
    0.18,                     !- Field 254
    Until: 04:00,             !- Field 255
    0.18,                     !- Field 256
    Until: 05:00,             !- Field 257
    0.18,                     !- Field 258
    Until: 06:00,             !- Field 259
    0.18,                     !- Field 260
    Until: 07:00,             !- Field 261
    0.18,                     !- Field 262
    Until: 08:00,             !- Field 263
    0.18,                     !- Field 264
    Until: 09:00,             !- Field 265
    0.18,                     !- Field 266
    Until: 10:00,             !- Field 267
    0.18,                     !- Field 268
    Until: 11:00,             !- Field 269
    0.18,                     !- Field 270
    Until: 12:00,             !- Field 271
    0.18,                     !- Field 272
    Until: 13:00,             !- Field 273
    0.18,                     !- Field 274
    Until: 14:00,             !- Field 275
    0.18,                     !- Field 276
    Until: 15:00,             !- Field 277
    0.18,                     !- Field 278
    Until: 16:00,             !- Field 279
    0.18,                     !- Field 280
    Until: 17:00,             !- Field 281
    0.18,                     !- Field 282
    Until: 18:00,             !- Field 283
    0.18,                     !- Field 284
    Until: 19:00,             !- Field 285
    0.18,                     !- Field 286
    Until: 20:00,             !- Field 287
    0.18,                     !- Field 288
    Until: 21:00,             !- Field 289
    0.18,                     !- Field 290
    Until: 22:00,             !- Field 291
    0.18,                     !- Field 292
    Until: 23:00,             !- Field 293
    0.18,                     !- Field 294
    Until: 24:00,             !- Field 295
    0.18,                     !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay,    !- Field 298
    Until: 01:00,             !- Field 299
    0.18,                     !- Field 300
    Until: 02:00,             !- Field 301
    0.18,                     !- Field 302
    Until: 03:00,             !- Field 303
    0.18,                     !- Field 304
    Until: 04:00,             !- Field 305
    0.18,                     !- Field 306
    Until: 05:00,             !- Field 307
    0.18,                     !- Field 308
    Until: 06:00,             !- Field 309
    0.18,                     !- Field 310
    Until: 07:00,             !- Field 311
    0.18,                     !- Field 312
    Until: 08:00,             !- Field 313
    0.18,                     !- Field 314
    Until: 09:00,             !- Field 315
    0.5,                      !- Field 316
    Until: 10:00,             !- Field 317
    0.5,                      !- Field 318
    Until: 11:00,             !- Field 319
    0.5,                      !- Field 320
    Until: 12:00,             !- Field 321
    0.5,                      !- Field 322
    Until: 13:00,             !- Field 323
    0.5,                      !- Field 324
    Until: 14:00,             !- Field 325
    0.5,                      !- Field 326
    Until: 15:00,             !- Field 327
    0.5,                      !- Field 328
    Until: 16:00,             !- Field 329
    0.5,                      !- Field 330
    Until: 17:00,             !- Field 331
    0.5,                      !- Field 332
    Until: 18:00,             !- Field 333
    0.5,                      !- Field 334
    Until: 19:00,             !- Field 335
    0.5,                      !- Field 336
    Until: 20:00,             !- Field 337
    0.5,                      !- Field 338
    Until: 21:00,             !- Field 339
    0.18,                     !- Field 340
    Until: 22:00,             !- Field 341
    0.18,                     !- Field 342
    Until: 23:00,             !- Field 343
    0.18,                     !- Field 344
    Until: 24:00,             !- Field 345
    0.18,                     !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.18,                     !- Field 349
    Until: 02:00,             !- Field 350
    0.18,                     !- Field 351
    Until: 03:00,             !- Field 352
    0.18,                     !- Field 353
    Until: 04:00,             !- Field 354
    0.18,                     !- Field 355
    Until: 05:00,             !- Field 356
    0.18,                     !- Field 357
    Until: 06:00,             !- Field 358
    0.18,                     !- Field 359
    Until: 07:00,             !- Field 360
    0.18,                     !- Field 361
    Until: 08:00,             !- Field 362
    0.18,                     !- Field 363
    Until: 09:00,             !- Field 364
    0.18,                     !- Field 365
    Until: 10:00,             !- Field 366
    0.18,                     !- Field 367
    Until: 11:00,             !- Field 368
    0.18,                     !- Field 369
    Until: 12:00,             !- Field 370
    0.18,                     !- Field 371
    Until: 13:00,             !- Field 372
    0.18,                     !- Field 373
    Until: 14:00,             !- Field 374
    0.18,                     !- Field 375
    Until: 15:00,             !- Field 376
    0.18,                     !- Field 377
    Until: 16:00,             !- Field 378
    0.18,                     !- Field 379
    Until: 17:00,             !- Field 380
    0.18,                     !- Field 381
    Until: 18:00,             !- Field 382
    0.18,                     !- Field 383
    Until: 19:00,             !- Field 384
    0.18,                     !- Field 385
    Until: 20:00,             !- Field 386
    0.18,                     !- Field 387
    Until: 21:00,             !- Field 388
    0.18,                     !- Field 389
    Until: 22:00,             !- Field 390
    0.18,                     !- Field 391
    Until: 23:00,             !- Field 392
    0.18,                     !- Field 393
    Until: 24:00,             !- Field 394
    0.18,                     !- Field 395
    For: AllOtherdays winterdesignday,    !- Field 396
    Until: 01:00,             !- Field 397
    0.18,                     !- Field 398
    Until: 02:00,             !- Field 399
    0.18,                     !- Field 400
    Until: 03:00,             !- Field 401
    0.18,                     !- Field 402
    Until: 04:00,             !- Field 403
    0.18,                     !- Field 404
    Until: 05:00,             !- Field 405
    0.18,                     !- Field 406
    Until: 06:00,             !- Field 407
    0.18,                     !- Field 408
    Until: 07:00,             !- Field 409
    0.18,                     !- Field 410
    Until: 08:00,             !- Field 411
    0.18,                     !- Field 412
    Until: 09:00,             !- Field 413
    0.18,                     !- Field 414
    Until: 10:00,             !- Field 415
    0.18,                     !- Field 416
    Until: 11:00,             !- Field 417
    0.18,                     !- Field 418
    Until: 12:00,             !- Field 419
    0.18,                     !- Field 420
    Until: 13:00,             !- Field 421
    0.18,                     !- Field 422
    Until: 14:00,             !- Field 423
    0.18,                     !- Field 424
    Until: 15:00,             !- Field 425
    0.18,                     !- Field 426
    Until: 16:00,             !- Field 427
    0.18,                     !- Field 428
    Until: 17:00,             !- Field 429
    0.18,                     !- Field 430
    Until: 18:00,             !- Field 431
    0.18,                     !- Field 432
    Until: 19:00,             !- Field 433
    0.18,                     !- Field 434
    Until: 20:00,             !- Field 435
    0.18,                     !- Field 436
    Until: 21:00,             !- Field 437
    0.18,                     !- Field 438
    Until: 22:00,             !- Field 439
    0.18,                     !- Field 440
    Until: 23:00,             !- Field 441
    0.18,                     !- Field 442
    Until: 24:00,             !- Field 443
    0.18,                     !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay,    !- Field 446
    Until: 01:00,             !- Field 447
    0.18,                     !- Field 448
    Until: 02:00,             !- Field 449
    0.18,                     !- Field 450
    Until: 03:00,             !- Field 451
    0.18,                     !- Field 452
    Until: 04:00,             !- Field 453
    0.18,                     !- Field 454
    Until: 05:00,             !- Field 455
    0.18,                     !- Field 456
    Until: 06:00,             !- Field 457
    0.18,                     !- Field 458
    Until: 07:00,             !- Field 459
    0.18,                     !- Field 460
    Until: 08:00,             !- Field 461
    0.9,                      !- Field 462
    Until: 09:00,             !- Field 463
    0.9,                      !- Field 464
    Until: 10:00,             !- Field 465
    0.9,                      !- Field 466
    Until: 11:00,             !- Field 467
    0.9,                      !- Field 468
    Until: 12:00,             !- Field 469
    0.9,                      !- Field 470
    Until: 13:00,             !- Field 471
    0.9,                      !- Field 472
    Until: 14:00,             !- Field 473
    0.9,                      !- Field 474
    Until: 15:00,             !- Field 475
    0.9,                      !- Field 476
    Until: 16:00,             !- Field 477
    0.9,                      !- Field 478
    Until: 17:00,             !- Field 479
    0.9,                      !- Field 480
    Until: 18:00,             !- Field 481
    0.9,                      !- Field 482
    Until: 19:00,             !- Field 483
    0.9,                      !- Field 484
    Until: 20:00,             !- Field 485
    0.9,                      !- Field 486
    Until: 21:00,             !- Field 487
    0.9,                      !- Field 488
    Until: 22:00,             !- Field 489
    0.18,                     !- Field 490
    Until: 23:00,             !- Field 491
    0.18,                     !- Field 492
    Until: 24:00,             !- Field 493
    0.18,                     !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.18,                     !- Field 497
    Until: 02:00,             !- Field 498
    0.18,                     !- Field 499
    Until: 03:00,             !- Field 500
    0.18,                     !- Field 501
    Until: 04:00,             !- Field 502
    0.18,                     !- Field 503
    Until: 05:00,             !- Field 504
    0.18,                     !- Field 505
    Until: 06:00,             !- Field 506
    0.18,                     !- Field 507
    Until: 07:00,             !- Field 508
    0.18,                     !- Field 509
    Until: 08:00,             !- Field 510
    0.18,                     !- Field 511
    Until: 09:00,             !- Field 512
    0.18,                     !- Field 513
    Until: 10:00,             !- Field 514
    0.18,                     !- Field 515
    Until: 11:00,             !- Field 516
    0.18,                     !- Field 517
    Until: 12:00,             !- Field 518
    0.18,                     !- Field 519
    Until: 13:00,             !- Field 520
    0.18,                     !- Field 521
    Until: 14:00,             !- Field 522
    0.18,                     !- Field 523
    Until: 15:00,             !- Field 524
    0.18,                     !- Field 525
    Until: 16:00,             !- Field 526
    0.18,                     !- Field 527
    Until: 17:00,             !- Field 528
    0.18,                     !- Field 529
    Until: 18:00,             !- Field 530
    0.18,                     !- Field 531
    Until: 19:00,             !- Field 532
    0.18,                     !- Field 533
    Until: 20:00,             !- Field 534
    0.18,                     !- Field 535
    Until: 21:00,             !- Field 536
    0.18,                     !- Field 537
    Until: 22:00,             !- Field 538
    0.18,                     !- Field 539
    Until: 23:00,             !- Field 540
    0.18,                     !- Field 541
    Until: 24:00,             !- Field 542
    0.18,                     !- Field 543
    For: AllOtherdays winterdesignday,    !- Field 544
    Until: 01:00,             !- Field 545
    0.18,                     !- Field 546
    Until: 02:00,             !- Field 547
    0.18,                     !- Field 548
    Until: 03:00,             !- Field 549
    0.18,                     !- Field 550
    Until: 04:00,             !- Field 551
    0.18,                     !- Field 552
    Until: 05:00,             !- Field 553
    0.18,                     !- Field 554
    Until: 06:00,             !- Field 555
    0.18,                     !- Field 556
    Until: 07:00,             !- Field 557
    0.18,                     !- Field 558
    Until: 08:00,             !- Field 559
    0.18,                     !- Field 560
    Until: 09:00,             !- Field 561
    0.18,                     !- Field 562
    Until: 10:00,             !- Field 563
    0.18,                     !- Field 564
    Until: 11:00,             !- Field 565
    0.18,                     !- Field 566
    Until: 12:00,             !- Field 567
    0.18,                     !- Field 568
    Until: 13:00,             !- Field 569
    0.18,                     !- Field 570
    Until: 14:00,             !- Field 571
    0.18,                     !- Field 572
    Until: 15:00,             !- Field 573
    0.18,                     !- Field 574
    Until: 16:00,             !- Field 575
    0.18,                     !- Field 576
    Until: 17:00,             !- Field 577
    0.18,                     !- Field 578
    Until: 18:00,             !- Field 579
    0.18,                     !- Field 580
    Until: 19:00,             !- Field 581
    0.18,                     !- Field 582
    Until: 20:00,             !- Field 583
    0.18,                     !- Field 584
    Until: 21:00,             !- Field 585
    0.18,                     !- Field 586
    Until: 22:00,             !- Field 587
    0.18,                     !- Field 588
    Until: 23:00,             !- Field 589
    0.18,                     !- Field 590
    Until: 24:00,             !- Field 591
    0.18;                     !- Field 592

Schedule:Compact,
    10041,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.5,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 11:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 13:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 14:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 15:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 16:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.25,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.25,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.25,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.25,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.25,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.25,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.25,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.25,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.25,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.25,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.25,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.25,                     !- Field 65
    Until: 08:00,             !- Field 66
    0.25,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.25,                     !- Field 69
    Until: 10:00,             !- Field 70
    0.25,                     !- Field 71
    Until: 11:00,             !- Field 72
    0.25,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.25,                     !- Field 75
    Until: 13:00,             !- Field 76
    0.25,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.25,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.25,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.25,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.25,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.25,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.25,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.25,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.25,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.25,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.25,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.25,                     !- Field 99
    For: AllOtherdays winterdesignday,    !- Field 100
    Until: 01:00,             !- Field 101
    0.25,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.25,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.25,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.25,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.25,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.25,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.25,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.25,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.25,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.25,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.25,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.25,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.25,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.25,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.25,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.25,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.25,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.25,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.25,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.25,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.25,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.25,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.25,                     !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay,    !- Field 150
    Until: 01:00,             !- Field 151
    0.35,                     !- Field 152
    Until: 02:00,             !- Field 153
    0.35,                     !- Field 154
    Until: 03:00,             !- Field 155
    0.35,                     !- Field 156
    Until: 04:00,             !- Field 157
    0.35,                     !- Field 158
    Until: 05:00,             !- Field 159
    0.35,                     !- Field 160
    Until: 06:00,             !- Field 161
    0.35,                     !- Field 162
    Until: 07:00,             !- Field 163
    0.35,                     !- Field 164
    Until: 08:00,             !- Field 165
    0.35,                     !- Field 166
    Until: 09:00,             !- Field 167
    0.95,                     !- Field 168
    Until: 10:00,             !- Field 169
    0.95,                     !- Field 170
    Until: 11:00,             !- Field 171
    0.95,                     !- Field 172
    Until: 12:00,             !- Field 173
    0.95,                     !- Field 174
    Until: 13:00,             !- Field 175
    0.95,                     !- Field 176
    Until: 14:00,             !- Field 177
    0.95,                     !- Field 178
    Until: 15:00,             !- Field 179
    0.95,                     !- Field 180
    Until: 16:00,             !- Field 181
    0.95,                     !- Field 182
    Until: 17:00,             !- Field 183
    0.95,                     !- Field 184
    Until: 18:00,             !- Field 185
    0.35,                     !- Field 186
    Until: 19:00,             !- Field 187
    0.35,                     !- Field 188
    Until: 20:00,             !- Field 189
    0.35,                     !- Field 190
    Until: 21:00,             !- Field 191
    0.35,                     !- Field 192
    Until: 22:00,             !- Field 193
    0.35,                     !- Field 194
    Until: 23:00,             !- Field 195
    0.35,                     !- Field 196
    Until: 24:00,             !- Field 197
    0.35,                     !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.35,                     !- Field 201
    Until: 02:00,             !- Field 202
    0.35,                     !- Field 203
    Until: 03:00,             !- Field 204
    0.35,                     !- Field 205
    Until: 04:00,             !- Field 206
    0.35,                     !- Field 207
    Until: 05:00,             !- Field 208
    0.35,                     !- Field 209
    Until: 06:00,             !- Field 210
    0.35,                     !- Field 211
    Until: 07:00,             !- Field 212
    0.35,                     !- Field 213
    Until: 08:00,             !- Field 214
    0.35,                     !- Field 215
    Until: 09:00,             !- Field 216
    0.35,                     !- Field 217
    Until: 10:00,             !- Field 218
    0.35,                     !- Field 219
    Until: 11:00,             !- Field 220
    0.35,                     !- Field 221
    Until: 12:00,             !- Field 222
    0.35,                     !- Field 223
    Until: 13:00,             !- Field 224
    0.35,                     !- Field 225
    Until: 14:00,             !- Field 226
    0.35,                     !- Field 227
    Until: 15:00,             !- Field 228
    0.35,                     !- Field 229
    Until: 16:00,             !- Field 230
    0.35,                     !- Field 231
    Until: 17:00,             !- Field 232
    0.35,                     !- Field 233
    Until: 18:00,             !- Field 234
    0.35,                     !- Field 235
    Until: 19:00,             !- Field 236
    0.35,                     !- Field 237
    Until: 20:00,             !- Field 238
    0.35,                     !- Field 239
    Until: 21:00,             !- Field 240
    0.35,                     !- Field 241
    Until: 22:00,             !- Field 242
    0.35,                     !- Field 243
    Until: 23:00,             !- Field 244
    0.35,                     !- Field 245
    Until: 24:00,             !- Field 246
    0.35,                     !- Field 247
    For: AllOtherdays winterdesignday,    !- Field 248
    Until: 01:00,             !- Field 249
    0.35,                     !- Field 250
    Until: 02:00,             !- Field 251
    0.35,                     !- Field 252
    Until: 03:00,             !- Field 253
    0.35,                     !- Field 254
    Until: 04:00,             !- Field 255
    0.35,                     !- Field 256
    Until: 05:00,             !- Field 257
    0.35,                     !- Field 258
    Until: 06:00,             !- Field 259
    0.35,                     !- Field 260
    Until: 07:00,             !- Field 261
    0.35,                     !- Field 262
    Until: 08:00,             !- Field 263
    0.35,                     !- Field 264
    Until: 09:00,             !- Field 265
    0.35,                     !- Field 266
    Until: 10:00,             !- Field 267
    0.35,                     !- Field 268
    Until: 11:00,             !- Field 269
    0.35,                     !- Field 270
    Until: 12:00,             !- Field 271
    0.35,                     !- Field 272
    Until: 13:00,             !- Field 273
    0.35,                     !- Field 274
    Until: 14:00,             !- Field 275
    0.35,                     !- Field 276
    Until: 15:00,             !- Field 277
    0.35,                     !- Field 278
    Until: 16:00,             !- Field 279
    0.35,                     !- Field 280
    Until: 17:00,             !- Field 281
    0.35,                     !- Field 282
    Until: 18:00,             !- Field 283
    0.35,                     !- Field 284
    Until: 19:00,             !- Field 285
    0.35,                     !- Field 286
    Until: 20:00,             !- Field 287
    0.35,                     !- Field 288
    Until: 21:00,             !- Field 289
    0.35,                     !- Field 290
    Until: 22:00,             !- Field 291
    0.35,                     !- Field 292
    Until: 23:00,             !- Field 293
    0.35,                     !- Field 294
    Until: 24:00,             !- Field 295
    0.35,                     !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay,    !- Field 298
    Until: 01:00,             !- Field 299
    0.25,                     !- Field 300
    Until: 02:00,             !- Field 301
    0.25,                     !- Field 302
    Until: 03:00,             !- Field 303
    0.25,                     !- Field 304
    Until: 04:00,             !- Field 305
    0.25,                     !- Field 306
    Until: 05:00,             !- Field 307
    0.25,                     !- Field 308
    Until: 06:00,             !- Field 309
    0.25,                     !- Field 310
    Until: 07:00,             !- Field 311
    0.25,                     !- Field 312
    Until: 08:00,             !- Field 313
    0.25,                     !- Field 314
    Until: 09:00,             !- Field 315
    0.5,                      !- Field 316
    Until: 10:00,             !- Field 317
    0.5,                      !- Field 318
    Until: 11:00,             !- Field 319
    0.5,                      !- Field 320
    Until: 12:00,             !- Field 321
    0.5,                      !- Field 322
    Until: 13:00,             !- Field 323
    0.5,                      !- Field 324
    Until: 14:00,             !- Field 325
    0.5,                      !- Field 326
    Until: 15:00,             !- Field 327
    0.5,                      !- Field 328
    Until: 16:00,             !- Field 329
    0.5,                      !- Field 330
    Until: 17:00,             !- Field 331
    0.5,                      !- Field 332
    Until: 18:00,             !- Field 333
    0.25,                     !- Field 334
    Until: 19:00,             !- Field 335
    0.25,                     !- Field 336
    Until: 20:00,             !- Field 337
    0.25,                     !- Field 338
    Until: 21:00,             !- Field 339
    0.25,                     !- Field 340
    Until: 22:00,             !- Field 341
    0.25,                     !- Field 342
    Until: 23:00,             !- Field 343
    0.25,                     !- Field 344
    Until: 24:00,             !- Field 345
    0.25,                     !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.25,                     !- Field 349
    Until: 02:00,             !- Field 350
    0.25,                     !- Field 351
    Until: 03:00,             !- Field 352
    0.25,                     !- Field 353
    Until: 04:00,             !- Field 354
    0.25,                     !- Field 355
    Until: 05:00,             !- Field 356
    0.25,                     !- Field 357
    Until: 06:00,             !- Field 358
    0.25,                     !- Field 359
    Until: 07:00,             !- Field 360
    0.25,                     !- Field 361
    Until: 08:00,             !- Field 362
    0.25,                     !- Field 363
    Until: 09:00,             !- Field 364
    0.25,                     !- Field 365
    Until: 10:00,             !- Field 366
    0.25,                     !- Field 367
    Until: 11:00,             !- Field 368
    0.25,                     !- Field 369
    Until: 12:00,             !- Field 370
    0.25,                     !- Field 371
    Until: 13:00,             !- Field 372
    0.25,                     !- Field 373
    Until: 14:00,             !- Field 374
    0.25,                     !- Field 375
    Until: 15:00,             !- Field 376
    0.25,                     !- Field 377
    Until: 16:00,             !- Field 378
    0.25,                     !- Field 379
    Until: 17:00,             !- Field 380
    0.25,                     !- Field 381
    Until: 18:00,             !- Field 382
    0.25,                     !- Field 383
    Until: 19:00,             !- Field 384
    0.25,                     !- Field 385
    Until: 20:00,             !- Field 386
    0.25,                     !- Field 387
    Until: 21:00,             !- Field 388
    0.25,                     !- Field 389
    Until: 22:00,             !- Field 390
    0.25,                     !- Field 391
    Until: 23:00,             !- Field 392
    0.25,                     !- Field 393
    Until: 24:00,             !- Field 394
    0.25,                     !- Field 395
    For: AllOtherdays winterdesignday,    !- Field 396
    Until: 01:00,             !- Field 397
    0.25,                     !- Field 398
    Until: 02:00,             !- Field 399
    0.25,                     !- Field 400
    Until: 03:00,             !- Field 401
    0.25,                     !- Field 402
    Until: 04:00,             !- Field 403
    0.25,                     !- Field 404
    Until: 05:00,             !- Field 405
    0.25,                     !- Field 406
    Until: 06:00,             !- Field 407
    0.25,                     !- Field 408
    Until: 07:00,             !- Field 409
    0.25,                     !- Field 410
    Until: 08:00,             !- Field 411
    0.25,                     !- Field 412
    Until: 09:00,             !- Field 413
    0.25,                     !- Field 414
    Until: 10:00,             !- Field 415
    0.25,                     !- Field 416
    Until: 11:00,             !- Field 417
    0.25,                     !- Field 418
    Until: 12:00,             !- Field 419
    0.25,                     !- Field 420
    Until: 13:00,             !- Field 421
    0.25,                     !- Field 422
    Until: 14:00,             !- Field 423
    0.25,                     !- Field 424
    Until: 15:00,             !- Field 425
    0.25,                     !- Field 426
    Until: 16:00,             !- Field 427
    0.25,                     !- Field 428
    Until: 17:00,             !- Field 429
    0.25,                     !- Field 430
    Until: 18:00,             !- Field 431
    0.25,                     !- Field 432
    Until: 19:00,             !- Field 433
    0.25,                     !- Field 434
    Until: 20:00,             !- Field 435
    0.25,                     !- Field 436
    Until: 21:00,             !- Field 437
    0.25,                     !- Field 438
    Until: 22:00,             !- Field 439
    0.25,                     !- Field 440
    Until: 23:00,             !- Field 441
    0.25,                     !- Field 442
    Until: 24:00,             !- Field 443
    0.25,                     !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay,    !- Field 446
    Until: 01:00,             !- Field 447
    0.35,                     !- Field 448
    Until: 02:00,             !- Field 449
    0.35,                     !- Field 450
    Until: 03:00,             !- Field 451
    0.35,                     !- Field 452
    Until: 04:00,             !- Field 453
    0.35,                     !- Field 454
    Until: 05:00,             !- Field 455
    0.35,                     !- Field 456
    Until: 06:00,             !- Field 457
    0.35,                     !- Field 458
    Until: 07:00,             !- Field 459
    0.35,                     !- Field 460
    Until: 08:00,             !- Field 461
    0.35,                     !- Field 462
    Until: 09:00,             !- Field 463
    0.95,                     !- Field 464
    Until: 10:00,             !- Field 465
    0.95,                     !- Field 466
    Until: 11:00,             !- Field 467
    0.95,                     !- Field 468
    Until: 12:00,             !- Field 469
    0.95,                     !- Field 470
    Until: 13:00,             !- Field 471
    0.95,                     !- Field 472
    Until: 14:00,             !- Field 473
    0.95,                     !- Field 474
    Until: 15:00,             !- Field 475
    0.95,                     !- Field 476
    Until: 16:00,             !- Field 477
    0.95,                     !- Field 478
    Until: 17:00,             !- Field 479
    0.95,                     !- Field 480
    Until: 18:00,             !- Field 481
    0.35,                     !- Field 482
    Until: 19:00,             !- Field 483
    0.35,                     !- Field 484
    Until: 20:00,             !- Field 485
    0.35,                     !- Field 486
    Until: 21:00,             !- Field 487
    0.35,                     !- Field 488
    Until: 22:00,             !- Field 489
    0.35,                     !- Field 490
    Until: 23:00,             !- Field 491
    0.35,                     !- Field 492
    Until: 24:00,             !- Field 493
    0.35,                     !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.35,                     !- Field 497
    Until: 02:00,             !- Field 498
    0.35,                     !- Field 499
    Until: 03:00,             !- Field 500
    0.35,                     !- Field 501
    Until: 04:00,             !- Field 502
    0.35,                     !- Field 503
    Until: 05:00,             !- Field 504
    0.35,                     !- Field 505
    Until: 06:00,             !- Field 506
    0.35,                     !- Field 507
    Until: 07:00,             !- Field 508
    0.35,                     !- Field 509
    Until: 08:00,             !- Field 510
    0.35,                     !- Field 511
    Until: 09:00,             !- Field 512
    0.35,                     !- Field 513
    Until: 10:00,             !- Field 514
    0.35,                     !- Field 515
    Until: 11:00,             !- Field 516
    0.35,                     !- Field 517
    Until: 12:00,             !- Field 518
    0.35,                     !- Field 519
    Until: 13:00,             !- Field 520
    0.35,                     !- Field 521
    Until: 14:00,             !- Field 522
    0.35,                     !- Field 523
    Until: 15:00,             !- Field 524
    0.35,                     !- Field 525
    Until: 16:00,             !- Field 526
    0.35,                     !- Field 527
    Until: 17:00,             !- Field 528
    0.35,                     !- Field 529
    Until: 18:00,             !- Field 530
    0.35,                     !- Field 531
    Until: 19:00,             !- Field 532
    0.35,                     !- Field 533
    Until: 20:00,             !- Field 534
    0.35,                     !- Field 535
    Until: 21:00,             !- Field 536
    0.35,                     !- Field 537
    Until: 22:00,             !- Field 538
    0.35,                     !- Field 539
    Until: 23:00,             !- Field 540
    0.35,                     !- Field 541
    Until: 24:00,             !- Field 542
    0.35,                     !- Field 543
    For: AllOtherdays winterdesignday,    !- Field 544
    Until: 01:00,             !- Field 545
    0.35,                     !- Field 546
    Until: 02:00,             !- Field 547
    0.35,                     !- Field 548
    Until: 03:00,             !- Field 549
    0.35,                     !- Field 550
    Until: 04:00,             !- Field 551
    0.35,                     !- Field 552
    Until: 05:00,             !- Field 553
    0.35,                     !- Field 554
    Until: 06:00,             !- Field 555
    0.35,                     !- Field 556
    Until: 07:00,             !- Field 557
    0.35,                     !- Field 558
    Until: 08:00,             !- Field 559
    0.35,                     !- Field 560
    Until: 09:00,             !- Field 561
    0.35,                     !- Field 562
    Until: 10:00,             !- Field 563
    0.35,                     !- Field 564
    Until: 11:00,             !- Field 565
    0.35,                     !- Field 566
    Until: 12:00,             !- Field 567
    0.35,                     !- Field 568
    Until: 13:00,             !- Field 569
    0.35,                     !- Field 570
    Until: 14:00,             !- Field 571
    0.35,                     !- Field 572
    Until: 15:00,             !- Field 573
    0.35,                     !- Field 574
    Until: 16:00,             !- Field 575
    0.35,                     !- Field 576
    Until: 17:00,             !- Field 577
    0.35,                     !- Field 578
    Until: 18:00,             !- Field 579
    0.35,                     !- Field 580
    Until: 19:00,             !- Field 581
    0.35,                     !- Field 582
    Until: 20:00,             !- Field 583
    0.35,                     !- Field 584
    Until: 21:00,             !- Field 585
    0.35,                     !- Field 586
    Until: 22:00,             !- Field 587
    0.35,                     !- Field 588
    Until: 23:00,             !- Field 589
    0.35,                     !- Field 590
    Until: 24:00,             !- Field 591
    0.35;                     !- Field 592

Schedule:Compact,
    Activity Schedule 31110,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 31110,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Activity Schedule 31156,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    97.2;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 31156,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Activity Schedule 31208,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    97.2;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 31208,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block3:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Activity Schedule 31262,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    97.2;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 31262,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block4:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block4:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Activity Schedule 31318,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    97.2;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 31318,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block5:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block5:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Heating SP Sch,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    -50,                      !- Field 4
    Until: 02:00,             !- Field 5
    -50,                      !- Field 6
    Until: 03:00,             !- Field 7
    -50,                      !- Field 8
    Until: 04:00,             !- Field 9
    -50,                      !- Field 10
    Until: 05:00,             !- Field 11
    -50,                      !- Field 12
    Until: 06:00,             !- Field 13
    -50,                      !- Field 14
    Until: 07:00,             !- Field 15
    20,                       !- Field 16
    Until: 08:00,             !- Field 17
    20,                       !- Field 18
    Until: 09:00,             !- Field 19
    20,                       !- Field 20
    Until: 10:00,             !- Field 21
    20,                       !- Field 22
    Until: 11:00,             !- Field 23
    20,                       !- Field 24
    Until: 12:00,             !- Field 25
    20,                       !- Field 26
    Until: 13:00,             !- Field 27
    20,                       !- Field 28
    Until: 14:00,             !- Field 29
    20,                       !- Field 30
    Until: 15:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    20,                       !- Field 34
    Until: 17:00,             !- Field 35
    20,                       !- Field 36
    Until: 18:00,             !- Field 37
    20,                       !- Field 38
    Until: 19:00,             !- Field 39
    20,                       !- Field 40
    Until: 20:00,             !- Field 41
    20,                       !- Field 42
    Until: 21:00,             !- Field 43
    20,                       !- Field 44
    Until: 22:00,             !- Field 45
    -50,                      !- Field 46
    Until: 23:00,             !- Field 47
    -50,                      !- Field 48
    Until: 24:00,             !- Field 49
    -50,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    -50,                      !- Field 53
    Until: 02:00,             !- Field 54
    -50,                      !- Field 55
    Until: 03:00,             !- Field 56
    -50,                      !- Field 57
    Until: 04:00,             !- Field 58
    -50,                      !- Field 59
    Until: 05:00,             !- Field 60
    -50,                      !- Field 61
    Until: 06:00,             !- Field 62
    -50,                      !- Field 63
    Until: 07:00,             !- Field 64
    -50,                      !- Field 65
    Until: 08:00,             !- Field 66
    -50,                      !- Field 67
    Until: 09:00,             !- Field 68
    -50,                      !- Field 69
    Until: 10:00,             !- Field 70
    -50,                      !- Field 71
    Until: 11:00,             !- Field 72
    -50,                      !- Field 73
    Until: 12:00,             !- Field 74
    -50,                      !- Field 75
    Until: 13:00,             !- Field 76
    -50,                      !- Field 77
    Until: 14:00,             !- Field 78
    -50,                      !- Field 79
    Until: 15:00,             !- Field 80
    -50,                      !- Field 81
    Until: 16:00,             !- Field 82
    -50,                      !- Field 83
    Until: 17:00,             !- Field 84
    -50,                      !- Field 85
    Until: 18:00,             !- Field 86
    -50,                      !- Field 87
    Until: 19:00,             !- Field 88
    -50,                      !- Field 89
    Until: 20:00,             !- Field 90
    -50,                      !- Field 91
    Until: 21:00,             !- Field 92
    -50,                      !- Field 93
    Until: 22:00,             !- Field 94
    -50,                      !- Field 95
    Until: 23:00,             !- Field 96
    -50,                      !- Field 97
    Until: 24:00,             !- Field 98
    -50,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    -50,                      !- Field 102
    Until: 02:00,             !- Field 103
    -50,                      !- Field 104
    Until: 03:00,             !- Field 105
    -50,                      !- Field 106
    Until: 04:00,             !- Field 107
    -50,                      !- Field 108
    Until: 05:00,             !- Field 109
    -50,                      !- Field 110
    Until: 06:00,             !- Field 111
    -50,                      !- Field 112
    Until: 07:00,             !- Field 113
    -50,                      !- Field 114
    Until: 08:00,             !- Field 115
    -50,                      !- Field 116
    Until: 09:00,             !- Field 117
    -50,                      !- Field 118
    Until: 10:00,             !- Field 119
    -50,                      !- Field 120
    Until: 11:00,             !- Field 121
    -50,                      !- Field 122
    Until: 12:00,             !- Field 123
    -50,                      !- Field 124
    Until: 13:00,             !- Field 125
    -50,                      !- Field 126
    Until: 14:00,             !- Field 127
    -50,                      !- Field 128
    Until: 15:00,             !- Field 129
    -50,                      !- Field 130
    Until: 16:00,             !- Field 131
    -50,                      !- Field 132
    Until: 17:00,             !- Field 133
    -50,                      !- Field 134
    Until: 18:00,             !- Field 135
    -50,                      !- Field 136
    Until: 19:00,             !- Field 137
    -50,                      !- Field 138
    Until: 20:00,             !- Field 139
    -50,                      !- Field 140
    Until: 21:00,             !- Field 141
    -50,                      !- Field 142
    Until: 22:00,             !- Field 143
    -50,                      !- Field 144
    Until: 23:00,             !- Field 145
    -50,                      !- Field 146
    Until: 24:00,             !- Field 147
    -50,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    -50,                      !- Field 152
    Until: 02:00,             !- Field 153
    -50,                      !- Field 154
    Until: 03:00,             !- Field 155
    -50,                      !- Field 156
    Until: 04:00,             !- Field 157
    -50,                      !- Field 158
    Until: 05:00,             !- Field 159
    -50,                      !- Field 160
    Until: 06:00,             !- Field 161
    -50,                      !- Field 162
    Until: 07:00,             !- Field 163
    20,                       !- Field 164
    Until: 08:00,             !- Field 165
    20,                       !- Field 166
    Until: 09:00,             !- Field 167
    20,                       !- Field 168
    Until: 10:00,             !- Field 169
    20,                       !- Field 170
    Until: 11:00,             !- Field 171
    20,                       !- Field 172
    Until: 12:00,             !- Field 173
    20,                       !- Field 174
    Until: 13:00,             !- Field 175
    20,                       !- Field 176
    Until: 14:00,             !- Field 177
    20,                       !- Field 178
    Until: 15:00,             !- Field 179
    20,                       !- Field 180
    Until: 16:00,             !- Field 181
    20,                       !- Field 182
    Until: 17:00,             !- Field 183
    20,                       !- Field 184
    Until: 18:00,             !- Field 185
    20,                       !- Field 186
    Until: 19:00,             !- Field 187
    20,                       !- Field 188
    Until: 20:00,             !- Field 189
    20,                       !- Field 190
    Until: 21:00,             !- Field 191
    20,                       !- Field 192
    Until: 22:00,             !- Field 193
    -50,                      !- Field 194
    Until: 23:00,             !- Field 195
    -50,                      !- Field 196
    Until: 24:00,             !- Field 197
    -50,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    -50,                      !- Field 201
    Until: 02:00,             !- Field 202
    -50,                      !- Field 203
    Until: 03:00,             !- Field 204
    -50,                      !- Field 205
    Until: 04:00,             !- Field 206
    -50,                      !- Field 207
    Until: 05:00,             !- Field 208
    -50,                      !- Field 209
    Until: 06:00,             !- Field 210
    -50,                      !- Field 211
    Until: 07:00,             !- Field 212
    -50,                      !- Field 213
    Until: 08:00,             !- Field 214
    -50,                      !- Field 215
    Until: 09:00,             !- Field 216
    -50,                      !- Field 217
    Until: 10:00,             !- Field 218
    -50,                      !- Field 219
    Until: 11:00,             !- Field 220
    -50,                      !- Field 221
    Until: 12:00,             !- Field 222
    -50,                      !- Field 223
    Until: 13:00,             !- Field 224
    -50,                      !- Field 225
    Until: 14:00,             !- Field 226
    -50,                      !- Field 227
    Until: 15:00,             !- Field 228
    -50,                      !- Field 229
    Until: 16:00,             !- Field 230
    -50,                      !- Field 231
    Until: 17:00,             !- Field 232
    -50,                      !- Field 233
    Until: 18:00,             !- Field 234
    -50,                      !- Field 235
    Until: 19:00,             !- Field 236
    -50,                      !- Field 237
    Until: 20:00,             !- Field 238
    -50,                      !- Field 239
    Until: 21:00,             !- Field 240
    -50,                      !- Field 241
    Until: 22:00,             !- Field 242
    -50,                      !- Field 243
    Until: 23:00,             !- Field 244
    -50,                      !- Field 245
    Until: 24:00,             !- Field 246
    -50,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    -50,                      !- Field 250
    Until: 02:00,             !- Field 251
    -50,                      !- Field 252
    Until: 03:00,             !- Field 253
    -50,                      !- Field 254
    Until: 04:00,             !- Field 255
    -50,                      !- Field 256
    Until: 05:00,             !- Field 257
    -50,                      !- Field 258
    Until: 06:00,             !- Field 259
    -50,                      !- Field 260
    Until: 07:00,             !- Field 261
    -50,                      !- Field 262
    Until: 08:00,             !- Field 263
    -50,                      !- Field 264
    Until: 09:00,             !- Field 265
    -50,                      !- Field 266
    Until: 10:00,             !- Field 267
    -50,                      !- Field 268
    Until: 11:00,             !- Field 269
    -50,                      !- Field 270
    Until: 12:00,             !- Field 271
    -50,                      !- Field 272
    Until: 13:00,             !- Field 273
    -50,                      !- Field 274
    Until: 14:00,             !- Field 275
    -50,                      !- Field 276
    Until: 15:00,             !- Field 277
    -50,                      !- Field 278
    Until: 16:00,             !- Field 279
    -50,                      !- Field 280
    Until: 17:00,             !- Field 281
    -50,                      !- Field 282
    Until: 18:00,             !- Field 283
    -50,                      !- Field 284
    Until: 19:00,             !- Field 285
    -50,                      !- Field 286
    Until: 20:00,             !- Field 287
    -50,                      !- Field 288
    Until: 21:00,             !- Field 289
    -50,                      !- Field 290
    Until: 22:00,             !- Field 291
    -50,                      !- Field 292
    Until: 23:00,             !- Field 293
    -50,                      !- Field 294
    Until: 24:00,             !- Field 295
    -50,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    -50,                      !- Field 300
    Until: 02:00,             !- Field 301
    -50,                      !- Field 302
    Until: 03:00,             !- Field 303
    -50,                      !- Field 304
    Until: 04:00,             !- Field 305
    -50,                      !- Field 306
    Until: 05:00,             !- Field 307
    -50,                      !- Field 308
    Until: 06:00,             !- Field 309
    -50,                      !- Field 310
    Until: 07:00,             !- Field 311
    22.4119,                  !- Field 312
    Until: 08:00,             !- Field 313
    22.4119,                  !- Field 314
    Until: 09:00,             !- Field 315
    22.4119,                  !- Field 316
    Until: 10:00,             !- Field 317
    22.4119,                  !- Field 318
    Until: 11:00,             !- Field 319
    22.4119,                  !- Field 320
    Until: 12:00,             !- Field 321
    22.4119,                  !- Field 322
    Until: 13:00,             !- Field 323
    22.4119,                  !- Field 324
    Until: 14:00,             !- Field 325
    22.4119,                  !- Field 326
    Until: 15:00,             !- Field 327
    22.4119,                  !- Field 328
    Until: 16:00,             !- Field 329
    22.4119,                  !- Field 330
    Until: 17:00,             !- Field 331
    22.4119,                  !- Field 332
    Until: 18:00,             !- Field 333
    22.4119,                  !- Field 334
    Until: 19:00,             !- Field 335
    22.4119,                  !- Field 336
    Until: 20:00,             !- Field 337
    22.4119,                  !- Field 338
    Until: 21:00,             !- Field 339
    22.4119,                  !- Field 340
    Until: 22:00,             !- Field 341
    -50,                      !- Field 342
    Until: 23:00,             !- Field 343
    -50,                      !- Field 344
    Until: 24:00,             !- Field 345
    -50,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    -50,                      !- Field 349
    Until: 02:00,             !- Field 350
    -50,                      !- Field 351
    Until: 03:00,             !- Field 352
    -50,                      !- Field 353
    Until: 04:00,             !- Field 354
    -50,                      !- Field 355
    Until: 05:00,             !- Field 356
    -50,                      !- Field 357
    Until: 06:00,             !- Field 358
    -50,                      !- Field 359
    Until: 07:00,             !- Field 360
    -50,                      !- Field 361
    Until: 08:00,             !- Field 362
    -50,                      !- Field 363
    Until: 09:00,             !- Field 364
    -50,                      !- Field 365
    Until: 10:00,             !- Field 366
    -50,                      !- Field 367
    Until: 11:00,             !- Field 368
    -50,                      !- Field 369
    Until: 12:00,             !- Field 370
    -50,                      !- Field 371
    Until: 13:00,             !- Field 372
    -50,                      !- Field 373
    Until: 14:00,             !- Field 374
    -50,                      !- Field 375
    Until: 15:00,             !- Field 376
    -50,                      !- Field 377
    Until: 16:00,             !- Field 378
    -50,                      !- Field 379
    Until: 17:00,             !- Field 380
    -50,                      !- Field 381
    Until: 18:00,             !- Field 382
    -50,                      !- Field 383
    Until: 19:00,             !- Field 384
    -50,                      !- Field 385
    Until: 20:00,             !- Field 386
    -50,                      !- Field 387
    Until: 21:00,             !- Field 388
    -50,                      !- Field 389
    Until: 22:00,             !- Field 390
    -50,                      !- Field 391
    Until: 23:00,             !- Field 392
    -50,                      !- Field 393
    Until: 24:00,             !- Field 394
    -50,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    -50,                      !- Field 398
    Until: 02:00,             !- Field 399
    -50,                      !- Field 400
    Until: 03:00,             !- Field 401
    -50,                      !- Field 402
    Until: 04:00,             !- Field 403
    -50,                      !- Field 404
    Until: 05:00,             !- Field 405
    -50,                      !- Field 406
    Until: 06:00,             !- Field 407
    -50,                      !- Field 408
    Until: 07:00,             !- Field 409
    -50,                      !- Field 410
    Until: 08:00,             !- Field 411
    -50,                      !- Field 412
    Until: 09:00,             !- Field 413
    -50,                      !- Field 414
    Until: 10:00,             !- Field 415
    -50,                      !- Field 416
    Until: 11:00,             !- Field 417
    -50,                      !- Field 418
    Until: 12:00,             !- Field 419
    -50,                      !- Field 420
    Until: 13:00,             !- Field 421
    -50,                      !- Field 422
    Until: 14:00,             !- Field 423
    -50,                      !- Field 424
    Until: 15:00,             !- Field 425
    -50,                      !- Field 426
    Until: 16:00,             !- Field 427
    -50,                      !- Field 428
    Until: 17:00,             !- Field 429
    -50,                      !- Field 430
    Until: 18:00,             !- Field 431
    -50,                      !- Field 432
    Until: 19:00,             !- Field 433
    -50,                      !- Field 434
    Until: 20:00,             !- Field 435
    -50,                      !- Field 436
    Until: 21:00,             !- Field 437
    -50,                      !- Field 438
    Until: 22:00,             !- Field 439
    -50,                      !- Field 440
    Until: 23:00,             !- Field 441
    -50,                      !- Field 442
    Until: 24:00,             !- Field 443
    -50,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    -50,                      !- Field 448
    Until: 02:00,             !- Field 449
    -50,                      !- Field 450
    Until: 03:00,             !- Field 451
    -50,                      !- Field 452
    Until: 04:00,             !- Field 453
    -50,                      !- Field 454
    Until: 05:00,             !- Field 455
    -50,                      !- Field 456
    Until: 06:00,             !- Field 457
    -50,                      !- Field 458
    Until: 07:00,             !- Field 459
    22.4119,                  !- Field 460
    Until: 08:00,             !- Field 461
    22.4119,                  !- Field 462
    Until: 09:00,             !- Field 463
    22.4119,                  !- Field 464
    Until: 10:00,             !- Field 465
    22.4119,                  !- Field 466
    Until: 11:00,             !- Field 467
    22.4119,                  !- Field 468
    Until: 12:00,             !- Field 469
    22.4119,                  !- Field 470
    Until: 13:00,             !- Field 471
    22.4119,                  !- Field 472
    Until: 14:00,             !- Field 473
    22.4119,                  !- Field 474
    Until: 15:00,             !- Field 475
    22.4119,                  !- Field 476
    Until: 16:00,             !- Field 477
    22.4119,                  !- Field 478
    Until: 17:00,             !- Field 479
    22.4119,                  !- Field 480
    Until: 18:00,             !- Field 481
    22.4119,                  !- Field 482
    Until: 19:00,             !- Field 483
    22.4119,                  !- Field 484
    Until: 20:00,             !- Field 485
    22.4119,                  !- Field 486
    Until: 21:00,             !- Field 487
    22.4119,                  !- Field 488
    Until: 22:00,             !- Field 489
    -50,                      !- Field 490
    Until: 23:00,             !- Field 491
    -50,                      !- Field 492
    Until: 24:00,             !- Field 493
    -50,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    -50,                      !- Field 497
    Until: 02:00,             !- Field 498
    -50,                      !- Field 499
    Until: 03:00,             !- Field 500
    -50,                      !- Field 501
    Until: 04:00,             !- Field 502
    -50,                      !- Field 503
    Until: 05:00,             !- Field 504
    -50,                      !- Field 505
    Until: 06:00,             !- Field 506
    -50,                      !- Field 507
    Until: 07:00,             !- Field 508
    -50,                      !- Field 509
    Until: 08:00,             !- Field 510
    -50,                      !- Field 511
    Until: 09:00,             !- Field 512
    -50,                      !- Field 513
    Until: 10:00,             !- Field 514
    -50,                      !- Field 515
    Until: 11:00,             !- Field 516
    -50,                      !- Field 517
    Until: 12:00,             !- Field 518
    -50,                      !- Field 519
    Until: 13:00,             !- Field 520
    -50,                      !- Field 521
    Until: 14:00,             !- Field 522
    -50,                      !- Field 523
    Until: 15:00,             !- Field 524
    -50,                      !- Field 525
    Until: 16:00,             !- Field 526
    -50,                      !- Field 527
    Until: 17:00,             !- Field 528
    -50,                      !- Field 529
    Until: 18:00,             !- Field 530
    -50,                      !- Field 531
    Until: 19:00,             !- Field 532
    -50,                      !- Field 533
    Until: 20:00,             !- Field 534
    -50,                      !- Field 535
    Until: 21:00,             !- Field 536
    -50,                      !- Field 537
    Until: 22:00,             !- Field 538
    -50,                      !- Field 539
    Until: 23:00,             !- Field 540
    -50,                      !- Field 541
    Until: 24:00,             !- Field 542
    -50,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    -50,                      !- Field 546
    Until: 02:00,             !- Field 547
    -50,                      !- Field 548
    Until: 03:00,             !- Field 549
    -50,                      !- Field 550
    Until: 04:00,             !- Field 551
    -50,                      !- Field 552
    Until: 05:00,             !- Field 553
    -50,                      !- Field 554
    Until: 06:00,             !- Field 555
    -50,                      !- Field 556
    Until: 07:00,             !- Field 557
    -50,                      !- Field 558
    Until: 08:00,             !- Field 559
    -50,                      !- Field 560
    Until: 09:00,             !- Field 561
    -50,                      !- Field 562
    Until: 10:00,             !- Field 563
    -50,                      !- Field 564
    Until: 11:00,             !- Field 565
    -50,                      !- Field 566
    Until: 12:00,             !- Field 567
    -50,                      !- Field 568
    Until: 13:00,             !- Field 569
    -50,                      !- Field 570
    Until: 14:00,             !- Field 571
    -50,                      !- Field 572
    Until: 15:00,             !- Field 573
    -50,                      !- Field 574
    Until: 16:00,             !- Field 575
    -50,                      !- Field 576
    Until: 17:00,             !- Field 577
    -50,                      !- Field 578
    Until: 18:00,             !- Field 579
    -50,                      !- Field 580
    Until: 19:00,             !- Field 581
    -50,                      !- Field 582
    Until: 20:00,             !- Field 583
    -50,                      !- Field 584
    Until: 21:00,             !- Field 585
    -50,                      !- Field 586
    Until: 22:00,             !- Field 587
    -50,                      !- Field 588
    Until: 23:00,             !- Field 589
    -50,                      !- Field 590
    Until: 24:00,             !- Field 591
    -50;                      !- Field 592

Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    1,                        !- Field 312
    Until: 08:00,             !- Field 313
    1,                        !- Field 314
    Until: 09:00,             !- Field 315
    1,                        !- Field 316
    Until: 10:00,             !- Field 317
    1,                        !- Field 318
    Until: 11:00,             !- Field 319
    1,                        !- Field 320
    Until: 12:00,             !- Field 321
    1,                        !- Field 322
    Until: 13:00,             !- Field 323
    1,                        !- Field 324
    Until: 14:00,             !- Field 325
    1,                        !- Field 326
    Until: 15:00,             !- Field 327
    1,                        !- Field 328
    Until: 16:00,             !- Field 329
    1,                        !- Field 330
    Until: 17:00,             !- Field 331
    1,                        !- Field 332
    Until: 18:00,             !- Field 333
    1,                        !- Field 334
    Until: 19:00,             !- Field 335
    1,                        !- Field 336
    Until: 20:00,             !- Field 337
    1,                        !- Field 338
    Until: 21:00,             !- Field 339
    1,                        !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    1,                        !- Field 460
    Until: 08:00,             !- Field 461
    1,                        !- Field 462
    Until: 09:00,             !- Field 463
    1,                        !- Field 464
    Until: 10:00,             !- Field 465
    1,                        !- Field 466
    Until: 11:00,             !- Field 467
    1,                        !- Field 468
    Until: 12:00,             !- Field 469
    1,                        !- Field 470
    Until: 13:00,             !- Field 471
    1,                        !- Field 472
    Until: 14:00,             !- Field 473
    1,                        !- Field 474
    Until: 15:00,             !- Field 475
    1,                        !- Field 476
    Until: 16:00,             !- Field 477
    1,                        !- Field 478
    Until: 17:00,             !- Field 479
    1,                        !- Field 480
    Until: 18:00,             !- Field 481
    1,                        !- Field 482
    Until: 19:00,             !- Field 483
    1,                        !- Field 484
    Until: 20:00,             !- Field 485
    1,                        !- Field 486
    Until: 21:00,             !- Field 487
    1,                        !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    Cooling SP Sch,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    100,                      !- Field 4
    Until: 02:00,             !- Field 5
    100,                      !- Field 6
    Until: 03:00,             !- Field 7
    100,                      !- Field 8
    Until: 04:00,             !- Field 9
    100,                      !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 06:00,             !- Field 13
    100,                      !- Field 14
    Until: 07:00,             !- Field 15
    24,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24,                       !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24,                       !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24,                       !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    100,                      !- Field 46
    Until: 23:00,             !- Field 47
    100,                      !- Field 48
    Until: 24:00,             !- Field 49
    100,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    100,                      !- Field 53
    Until: 02:00,             !- Field 54
    100,                      !- Field 55
    Until: 03:00,             !- Field 56
    100,                      !- Field 57
    Until: 04:00,             !- Field 58
    100,                      !- Field 59
    Until: 05:00,             !- Field 60
    100,                      !- Field 61
    Until: 06:00,             !- Field 62
    100,                      !- Field 63
    Until: 07:00,             !- Field 64
    100,                      !- Field 65
    Until: 08:00,             !- Field 66
    100,                      !- Field 67
    Until: 09:00,             !- Field 68
    100,                      !- Field 69
    Until: 10:00,             !- Field 70
    100,                      !- Field 71
    Until: 11:00,             !- Field 72
    100,                      !- Field 73
    Until: 12:00,             !- Field 74
    100,                      !- Field 75
    Until: 13:00,             !- Field 76
    100,                      !- Field 77
    Until: 14:00,             !- Field 78
    100,                      !- Field 79
    Until: 15:00,             !- Field 80
    100,                      !- Field 81
    Until: 16:00,             !- Field 82
    100,                      !- Field 83
    Until: 17:00,             !- Field 84
    100,                      !- Field 85
    Until: 18:00,             !- Field 86
    100,                      !- Field 87
    Until: 19:00,             !- Field 88
    100,                      !- Field 89
    Until: 20:00,             !- Field 90
    100,                      !- Field 91
    Until: 21:00,             !- Field 92
    100,                      !- Field 93
    Until: 22:00,             !- Field 94
    100,                      !- Field 95
    Until: 23:00,             !- Field 96
    100,                      !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    100,                      !- Field 102
    Until: 02:00,             !- Field 103
    100,                      !- Field 104
    Until: 03:00,             !- Field 105
    100,                      !- Field 106
    Until: 04:00,             !- Field 107
    100,                      !- Field 108
    Until: 05:00,             !- Field 109
    100,                      !- Field 110
    Until: 06:00,             !- Field 111
    100,                      !- Field 112
    Until: 07:00,             !- Field 113
    100,                      !- Field 114
    Until: 08:00,             !- Field 115
    100,                      !- Field 116
    Until: 09:00,             !- Field 117
    100,                      !- Field 118
    Until: 10:00,             !- Field 119
    100,                      !- Field 120
    Until: 11:00,             !- Field 121
    100,                      !- Field 122
    Until: 12:00,             !- Field 123
    100,                      !- Field 124
    Until: 13:00,             !- Field 125
    100,                      !- Field 126
    Until: 14:00,             !- Field 127
    100,                      !- Field 128
    Until: 15:00,             !- Field 129
    100,                      !- Field 130
    Until: 16:00,             !- Field 131
    100,                      !- Field 132
    Until: 17:00,             !- Field 133
    100,                      !- Field 134
    Until: 18:00,             !- Field 135
    100,                      !- Field 136
    Until: 19:00,             !- Field 137
    100,                      !- Field 138
    Until: 20:00,             !- Field 139
    100,                      !- Field 140
    Until: 21:00,             !- Field 141
    100,                      !- Field 142
    Until: 22:00,             !- Field 143
    100,                      !- Field 144
    Until: 23:00,             !- Field 145
    100,                      !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    100,                      !- Field 152
    Until: 02:00,             !- Field 153
    100,                      !- Field 154
    Until: 03:00,             !- Field 155
    100,                      !- Field 156
    Until: 04:00,             !- Field 157
    100,                      !- Field 158
    Until: 05:00,             !- Field 159
    100,                      !- Field 160
    Until: 06:00,             !- Field 161
    100,                      !- Field 162
    Until: 07:00,             !- Field 163
    24,                       !- Field 164
    Until: 08:00,             !- Field 165
    24,                       !- Field 166
    Until: 09:00,             !- Field 167
    24,                       !- Field 168
    Until: 10:00,             !- Field 169
    24,                       !- Field 170
    Until: 11:00,             !- Field 171
    24,                       !- Field 172
    Until: 12:00,             !- Field 173
    24,                       !- Field 174
    Until: 13:00,             !- Field 175
    24,                       !- Field 176
    Until: 14:00,             !- Field 177
    24,                       !- Field 178
    Until: 15:00,             !- Field 179
    24,                       !- Field 180
    Until: 16:00,             !- Field 181
    24,                       !- Field 182
    Until: 17:00,             !- Field 183
    24,                       !- Field 184
    Until: 18:00,             !- Field 185
    24,                       !- Field 186
    Until: 19:00,             !- Field 187
    24,                       !- Field 188
    Until: 20:00,             !- Field 189
    24,                       !- Field 190
    Until: 21:00,             !- Field 191
    24,                       !- Field 192
    Until: 22:00,             !- Field 193
    100,                      !- Field 194
    Until: 23:00,             !- Field 195
    100,                      !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    100,                      !- Field 201
    Until: 02:00,             !- Field 202
    100,                      !- Field 203
    Until: 03:00,             !- Field 204
    100,                      !- Field 205
    Until: 04:00,             !- Field 206
    100,                      !- Field 207
    Until: 05:00,             !- Field 208
    100,                      !- Field 209
    Until: 06:00,             !- Field 210
    100,                      !- Field 211
    Until: 07:00,             !- Field 212
    100,                      !- Field 213
    Until: 08:00,             !- Field 214
    100,                      !- Field 215
    Until: 09:00,             !- Field 216
    100,                      !- Field 217
    Until: 10:00,             !- Field 218
    100,                      !- Field 219
    Until: 11:00,             !- Field 220
    100,                      !- Field 221
    Until: 12:00,             !- Field 222
    100,                      !- Field 223
    Until: 13:00,             !- Field 224
    100,                      !- Field 225
    Until: 14:00,             !- Field 226
    100,                      !- Field 227
    Until: 15:00,             !- Field 228
    100,                      !- Field 229
    Until: 16:00,             !- Field 230
    100,                      !- Field 231
    Until: 17:00,             !- Field 232
    100,                      !- Field 233
    Until: 18:00,             !- Field 234
    100,                      !- Field 235
    Until: 19:00,             !- Field 236
    100,                      !- Field 237
    Until: 20:00,             !- Field 238
    100,                      !- Field 239
    Until: 21:00,             !- Field 240
    100,                      !- Field 241
    Until: 22:00,             !- Field 242
    100,                      !- Field 243
    Until: 23:00,             !- Field 244
    100,                      !- Field 245
    Until: 24:00,             !- Field 246
    100,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    100,                      !- Field 250
    Until: 02:00,             !- Field 251
    100,                      !- Field 252
    Until: 03:00,             !- Field 253
    100,                      !- Field 254
    Until: 04:00,             !- Field 255
    100,                      !- Field 256
    Until: 05:00,             !- Field 257
    100,                      !- Field 258
    Until: 06:00,             !- Field 259
    100,                      !- Field 260
    Until: 07:00,             !- Field 261
    100,                      !- Field 262
    Until: 08:00,             !- Field 263
    100,                      !- Field 264
    Until: 09:00,             !- Field 265
    100,                      !- Field 266
    Until: 10:00,             !- Field 267
    100,                      !- Field 268
    Until: 11:00,             !- Field 269
    100,                      !- Field 270
    Until: 12:00,             !- Field 271
    100,                      !- Field 272
    Until: 13:00,             !- Field 273
    100,                      !- Field 274
    Until: 14:00,             !- Field 275
    100,                      !- Field 276
    Until: 15:00,             !- Field 277
    100,                      !- Field 278
    Until: 16:00,             !- Field 279
    100,                      !- Field 280
    Until: 17:00,             !- Field 281
    100,                      !- Field 282
    Until: 18:00,             !- Field 283
    100,                      !- Field 284
    Until: 19:00,             !- Field 285
    100,                      !- Field 286
    Until: 20:00,             !- Field 287
    100,                      !- Field 288
    Until: 21:00,             !- Field 289
    100,                      !- Field 290
    Until: 22:00,             !- Field 291
    100,                      !- Field 292
    Until: 23:00,             !- Field 293
    100,                      !- Field 294
    Until: 24:00,             !- Field 295
    100,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    100,                      !- Field 300
    Until: 02:00,             !- Field 301
    100,                      !- Field 302
    Until: 03:00,             !- Field 303
    100,                      !- Field 304
    Until: 04:00,             !- Field 305
    100,                      !- Field 306
    Until: 05:00,             !- Field 307
    100,                      !- Field 308
    Until: 06:00,             !- Field 309
    100,                      !- Field 310
    Until: 07:00,             !- Field 311
    24.8536,                  !- Field 312
    Until: 08:00,             !- Field 313
    24.8536,                  !- Field 314
    Until: 09:00,             !- Field 315
    24.8536,                  !- Field 316
    Until: 10:00,             !- Field 317
    24.8536,                  !- Field 318
    Until: 11:00,             !- Field 319
    24.8536,                  !- Field 320
    Until: 12:00,             !- Field 321
    24.8536,                  !- Field 322
    Until: 13:00,             !- Field 323
    24.8536,                  !- Field 324
    Until: 14:00,             !- Field 325
    24.8536,                  !- Field 326
    Until: 15:00,             !- Field 327
    24.8536,                  !- Field 328
    Until: 16:00,             !- Field 329
    24.8536,                  !- Field 330
    Until: 17:00,             !- Field 331
    24.8536,                  !- Field 332
    Until: 18:00,             !- Field 333
    24.8536,                  !- Field 334
    Until: 19:00,             !- Field 335
    24.8536,                  !- Field 336
    Until: 20:00,             !- Field 337
    24.8536,                  !- Field 338
    Until: 21:00,             !- Field 339
    24.8536,                  !- Field 340
    Until: 22:00,             !- Field 341
    100,                      !- Field 342
    Until: 23:00,             !- Field 343
    100,                      !- Field 344
    Until: 24:00,             !- Field 345
    100,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    100,                      !- Field 349
    Until: 02:00,             !- Field 350
    100,                      !- Field 351
    Until: 03:00,             !- Field 352
    100,                      !- Field 353
    Until: 04:00,             !- Field 354
    100,                      !- Field 355
    Until: 05:00,             !- Field 356
    100,                      !- Field 357
    Until: 06:00,             !- Field 358
    100,                      !- Field 359
    Until: 07:00,             !- Field 360
    100,                      !- Field 361
    Until: 08:00,             !- Field 362
    100,                      !- Field 363
    Until: 09:00,             !- Field 364
    100,                      !- Field 365
    Until: 10:00,             !- Field 366
    100,                      !- Field 367
    Until: 11:00,             !- Field 368
    100,                      !- Field 369
    Until: 12:00,             !- Field 370
    100,                      !- Field 371
    Until: 13:00,             !- Field 372
    100,                      !- Field 373
    Until: 14:00,             !- Field 374
    100,                      !- Field 375
    Until: 15:00,             !- Field 376
    100,                      !- Field 377
    Until: 16:00,             !- Field 378
    100,                      !- Field 379
    Until: 17:00,             !- Field 380
    100,                      !- Field 381
    Until: 18:00,             !- Field 382
    100,                      !- Field 383
    Until: 19:00,             !- Field 384
    100,                      !- Field 385
    Until: 20:00,             !- Field 386
    100,                      !- Field 387
    Until: 21:00,             !- Field 388
    100,                      !- Field 389
    Until: 22:00,             !- Field 390
    100,                      !- Field 391
    Until: 23:00,             !- Field 392
    100,                      !- Field 393
    Until: 24:00,             !- Field 394
    100,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    100,                      !- Field 398
    Until: 02:00,             !- Field 399
    100,                      !- Field 400
    Until: 03:00,             !- Field 401
    100,                      !- Field 402
    Until: 04:00,             !- Field 403
    100,                      !- Field 404
    Until: 05:00,             !- Field 405
    100,                      !- Field 406
    Until: 06:00,             !- Field 407
    100,                      !- Field 408
    Until: 07:00,             !- Field 409
    100,                      !- Field 410
    Until: 08:00,             !- Field 411
    100,                      !- Field 412
    Until: 09:00,             !- Field 413
    100,                      !- Field 414
    Until: 10:00,             !- Field 415
    100,                      !- Field 416
    Until: 11:00,             !- Field 417
    100,                      !- Field 418
    Until: 12:00,             !- Field 419
    100,                      !- Field 420
    Until: 13:00,             !- Field 421
    100,                      !- Field 422
    Until: 14:00,             !- Field 423
    100,                      !- Field 424
    Until: 15:00,             !- Field 425
    100,                      !- Field 426
    Until: 16:00,             !- Field 427
    100,                      !- Field 428
    Until: 17:00,             !- Field 429
    100,                      !- Field 430
    Until: 18:00,             !- Field 431
    100,                      !- Field 432
    Until: 19:00,             !- Field 433
    100,                      !- Field 434
    Until: 20:00,             !- Field 435
    100,                      !- Field 436
    Until: 21:00,             !- Field 437
    100,                      !- Field 438
    Until: 22:00,             !- Field 439
    100,                      !- Field 440
    Until: 23:00,             !- Field 441
    100,                      !- Field 442
    Until: 24:00,             !- Field 443
    100,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    100,                      !- Field 448
    Until: 02:00,             !- Field 449
    100,                      !- Field 450
    Until: 03:00,             !- Field 451
    100,                      !- Field 452
    Until: 04:00,             !- Field 453
    100,                      !- Field 454
    Until: 05:00,             !- Field 455
    100,                      !- Field 456
    Until: 06:00,             !- Field 457
    100,                      !- Field 458
    Until: 07:00,             !- Field 459
    24.8536,                  !- Field 460
    Until: 08:00,             !- Field 461
    24.8536,                  !- Field 462
    Until: 09:00,             !- Field 463
    24.8536,                  !- Field 464
    Until: 10:00,             !- Field 465
    24.8536,                  !- Field 466
    Until: 11:00,             !- Field 467
    24.8536,                  !- Field 468
    Until: 12:00,             !- Field 469
    24.8536,                  !- Field 470
    Until: 13:00,             !- Field 471
    24.8536,                  !- Field 472
    Until: 14:00,             !- Field 473
    24.8536,                  !- Field 474
    Until: 15:00,             !- Field 475
    24.8536,                  !- Field 476
    Until: 16:00,             !- Field 477
    24.8536,                  !- Field 478
    Until: 17:00,             !- Field 479
    24.8536,                  !- Field 480
    Until: 18:00,             !- Field 481
    24.8536,                  !- Field 482
    Until: 19:00,             !- Field 483
    24.8536,                  !- Field 484
    Until: 20:00,             !- Field 485
    24.8536,                  !- Field 486
    Until: 21:00,             !- Field 487
    24.8536,                  !- Field 488
    Until: 22:00,             !- Field 489
    100,                      !- Field 490
    Until: 23:00,             !- Field 491
    100,                      !- Field 492
    Until: 24:00,             !- Field 493
    100,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    100,                      !- Field 497
    Until: 02:00,             !- Field 498
    100,                      !- Field 499
    Until: 03:00,             !- Field 500
    100,                      !- Field 501
    Until: 04:00,             !- Field 502
    100,                      !- Field 503
    Until: 05:00,             !- Field 504
    100,                      !- Field 505
    Until: 06:00,             !- Field 506
    100,                      !- Field 507
    Until: 07:00,             !- Field 508
    100,                      !- Field 509
    Until: 08:00,             !- Field 510
    100,                      !- Field 511
    Until: 09:00,             !- Field 512
    100,                      !- Field 513
    Until: 10:00,             !- Field 514
    100,                      !- Field 515
    Until: 11:00,             !- Field 516
    100,                      !- Field 517
    Until: 12:00,             !- Field 518
    100,                      !- Field 519
    Until: 13:00,             !- Field 520
    100,                      !- Field 521
    Until: 14:00,             !- Field 522
    100,                      !- Field 523
    Until: 15:00,             !- Field 524
    100,                      !- Field 525
    Until: 16:00,             !- Field 526
    100,                      !- Field 527
    Until: 17:00,             !- Field 528
    100,                      !- Field 529
    Until: 18:00,             !- Field 530
    100,                      !- Field 531
    Until: 19:00,             !- Field 532
    100,                      !- Field 533
    Until: 20:00,             !- Field 534
    100,                      !- Field 535
    Until: 21:00,             !- Field 536
    100,                      !- Field 537
    Until: 22:00,             !- Field 538
    100,                      !- Field 539
    Until: 23:00,             !- Field 540
    100,                      !- Field 541
    Until: 24:00,             !- Field 542
    100,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    100,                      !- Field 546
    Until: 02:00,             !- Field 547
    100,                      !- Field 548
    Until: 03:00,             !- Field 549
    100,                      !- Field 550
    Until: 04:00,             !- Field 551
    100,                      !- Field 552
    Until: 05:00,             !- Field 553
    100,                      !- Field 554
    Until: 06:00,             !- Field 555
    100,                      !- Field 556
    Until: 07:00,             !- Field 557
    100,                      !- Field 558
    Until: 08:00,             !- Field 559
    100,                      !- Field 560
    Until: 09:00,             !- Field 561
    100,                      !- Field 562
    Until: 10:00,             !- Field 563
    100,                      !- Field 564
    Until: 11:00,             !- Field 565
    100,                      !- Field 566
    Until: 12:00,             !- Field 567
    100,                      !- Field 568
    Until: 13:00,             !- Field 569
    100,                      !- Field 570
    Until: 14:00,             !- Field 571
    100,                      !- Field 572
    Until: 15:00,             !- Field 573
    100,                      !- Field 574
    Until: 16:00,             !- Field 575
    100,                      !- Field 576
    Until: 17:00,             !- Field 577
    100,                      !- Field 578
    Until: 18:00,             !- Field 579
    100,                      !- Field 580
    Until: 19:00,             !- Field 581
    100,                      !- Field 582
    Until: 20:00,             !- Field 583
    100,                      !- Field 584
    Until: 21:00,             !- Field 585
    100,                      !- Field 586
    Until: 22:00,             !- Field 587
    100,                      !- Field 588
    Until: 23:00,             !- Field 589
    100,                      !- Field 590
    Until: 24:00,             !- Field 591
    100;                      !- Field 592

Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    1,                        !- Field 312
    Until: 08:00,             !- Field 313
    1,                        !- Field 314
    Until: 09:00,             !- Field 315
    1,                        !- Field 316
    Until: 10:00,             !- Field 317
    1,                        !- Field 318
    Until: 11:00,             !- Field 319
    1,                        !- Field 320
    Until: 12:00,             !- Field 321
    1,                        !- Field 322
    Until: 13:00,             !- Field 323
    1,                        !- Field 324
    Until: 14:00,             !- Field 325
    1,                        !- Field 326
    Until: 15:00,             !- Field 327
    1,                        !- Field 328
    Until: 16:00,             !- Field 329
    1,                        !- Field 330
    Until: 17:00,             !- Field 331
    1,                        !- Field 332
    Until: 18:00,             !- Field 333
    1,                        !- Field 334
    Until: 19:00,             !- Field 335
    1,                        !- Field 336
    Until: 20:00,             !- Field 337
    1,                        !- Field 338
    Until: 21:00,             !- Field 339
    1,                        !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    1,                        !- Field 460
    Until: 08:00,             !- Field 461
    1,                        !- Field 462
    Until: 09:00,             !- Field 463
    1,                        !- Field 464
    Until: 10:00,             !- Field 465
    1,                        !- Field 466
    Until: 11:00,             !- Field 467
    1,                        !- Field 468
    Until: 12:00,             !- Field 469
    1,                        !- Field 470
    Until: 13:00,             !- Field 471
    1,                        !- Field 472
    Until: 14:00,             !- Field 473
    1,                        !- Field 474
    Until: 15:00,             !- Field 475
    1,                        !- Field 476
    Until: 16:00,             !- Field 477
    1,                        !- Field 478
    Until: 17:00,             !- Field 479
    1,                        !- Field 480
    Until: 18:00,             !- Field 481
    1,                        !- Field 482
    Until: 19:00,             !- Field 483
    1,                        !- Field 484
    Until: 20:00,             !- Field 485
    1,                        !- Field 486
    Until: 21:00,             !- Field 487
    1,                        !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    Block2:Zone1 Heating SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    -50,                      !- Field 4
    Until: 02:00,             !- Field 5
    -50,                      !- Field 6
    Until: 03:00,             !- Field 7
    -50,                      !- Field 8
    Until: 04:00,             !- Field 9
    -50,                      !- Field 10
    Until: 05:00,             !- Field 11
    -50,                      !- Field 12
    Until: 06:00,             !- Field 13
    -50,                      !- Field 14
    Until: 07:00,             !- Field 15
    22.4119,                  !- Field 16
    Until: 08:00,             !- Field 17
    22.4119,                  !- Field 18
    Until: 09:00,             !- Field 19
    22.4119,                  !- Field 20
    Until: 10:00,             !- Field 21
    22.4119,                  !- Field 22
    Until: 11:00,             !- Field 23
    22.4119,                  !- Field 24
    Until: 12:00,             !- Field 25
    22.4119,                  !- Field 26
    Until: 13:00,             !- Field 27
    22.4119,                  !- Field 28
    Until: 14:00,             !- Field 29
    22.4119,                  !- Field 30
    Until: 15:00,             !- Field 31
    22.4119,                  !- Field 32
    Until: 16:00,             !- Field 33
    22.4119,                  !- Field 34
    Until: 17:00,             !- Field 35
    22.4119,                  !- Field 36
    Until: 18:00,             !- Field 37
    22.4119,                  !- Field 38
    Until: 19:00,             !- Field 39
    22.4119,                  !- Field 40
    Until: 20:00,             !- Field 41
    22.4119,                  !- Field 42
    Until: 21:00,             !- Field 43
    22.4119,                  !- Field 44
    Until: 22:00,             !- Field 45
    -50,                      !- Field 46
    Until: 23:00,             !- Field 47
    -50,                      !- Field 48
    Until: 24:00,             !- Field 49
    -50,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    -50,                      !- Field 53
    Until: 02:00,             !- Field 54
    -50,                      !- Field 55
    Until: 03:00,             !- Field 56
    -50,                      !- Field 57
    Until: 04:00,             !- Field 58
    -50,                      !- Field 59
    Until: 05:00,             !- Field 60
    -50,                      !- Field 61
    Until: 06:00,             !- Field 62
    -50,                      !- Field 63
    Until: 07:00,             !- Field 64
    -50,                      !- Field 65
    Until: 08:00,             !- Field 66
    -50,                      !- Field 67
    Until: 09:00,             !- Field 68
    -50,                      !- Field 69
    Until: 10:00,             !- Field 70
    -50,                      !- Field 71
    Until: 11:00,             !- Field 72
    -50,                      !- Field 73
    Until: 12:00,             !- Field 74
    -50,                      !- Field 75
    Until: 13:00,             !- Field 76
    -50,                      !- Field 77
    Until: 14:00,             !- Field 78
    -50,                      !- Field 79
    Until: 15:00,             !- Field 80
    -50,                      !- Field 81
    Until: 16:00,             !- Field 82
    -50,                      !- Field 83
    Until: 17:00,             !- Field 84
    -50,                      !- Field 85
    Until: 18:00,             !- Field 86
    -50,                      !- Field 87
    Until: 19:00,             !- Field 88
    -50,                      !- Field 89
    Until: 20:00,             !- Field 90
    -50,                      !- Field 91
    Until: 21:00,             !- Field 92
    -50,                      !- Field 93
    Until: 22:00,             !- Field 94
    -50,                      !- Field 95
    Until: 23:00,             !- Field 96
    -50,                      !- Field 97
    Until: 24:00,             !- Field 98
    -50,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    -50,                      !- Field 102
    Until: 02:00,             !- Field 103
    -50,                      !- Field 104
    Until: 03:00,             !- Field 105
    -50,                      !- Field 106
    Until: 04:00,             !- Field 107
    -50,                      !- Field 108
    Until: 05:00,             !- Field 109
    -50,                      !- Field 110
    Until: 06:00,             !- Field 111
    -50,                      !- Field 112
    Until: 07:00,             !- Field 113
    -50,                      !- Field 114
    Until: 08:00,             !- Field 115
    -50,                      !- Field 116
    Until: 09:00,             !- Field 117
    -50,                      !- Field 118
    Until: 10:00,             !- Field 119
    -50,                      !- Field 120
    Until: 11:00,             !- Field 121
    -50,                      !- Field 122
    Until: 12:00,             !- Field 123
    -50,                      !- Field 124
    Until: 13:00,             !- Field 125
    -50,                      !- Field 126
    Until: 14:00,             !- Field 127
    -50,                      !- Field 128
    Until: 15:00,             !- Field 129
    -50,                      !- Field 130
    Until: 16:00,             !- Field 131
    -50,                      !- Field 132
    Until: 17:00,             !- Field 133
    -50,                      !- Field 134
    Until: 18:00,             !- Field 135
    -50,                      !- Field 136
    Until: 19:00,             !- Field 137
    -50,                      !- Field 138
    Until: 20:00,             !- Field 139
    -50,                      !- Field 140
    Until: 21:00,             !- Field 141
    -50,                      !- Field 142
    Until: 22:00,             !- Field 143
    -50,                      !- Field 144
    Until: 23:00,             !- Field 145
    -50,                      !- Field 146
    Until: 24:00,             !- Field 147
    -50,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    -50,                      !- Field 152
    Until: 02:00,             !- Field 153
    -50,                      !- Field 154
    Until: 03:00,             !- Field 155
    -50,                      !- Field 156
    Until: 04:00,             !- Field 157
    -50,                      !- Field 158
    Until: 05:00,             !- Field 159
    -50,                      !- Field 160
    Until: 06:00,             !- Field 161
    -50,                      !- Field 162
    Until: 07:00,             !- Field 163
    22.4119,                  !- Field 164
    Until: 08:00,             !- Field 165
    22.4119,                  !- Field 166
    Until: 09:00,             !- Field 167
    22.4119,                  !- Field 168
    Until: 10:00,             !- Field 169
    22.4119,                  !- Field 170
    Until: 11:00,             !- Field 171
    22.4119,                  !- Field 172
    Until: 12:00,             !- Field 173
    22.4119,                  !- Field 174
    Until: 13:00,             !- Field 175
    22.4119,                  !- Field 176
    Until: 14:00,             !- Field 177
    22.4119,                  !- Field 178
    Until: 15:00,             !- Field 179
    22.4119,                  !- Field 180
    Until: 16:00,             !- Field 181
    22.4119,                  !- Field 182
    Until: 17:00,             !- Field 183
    22.4119,                  !- Field 184
    Until: 18:00,             !- Field 185
    22.4119,                  !- Field 186
    Until: 19:00,             !- Field 187
    22.4119,                  !- Field 188
    Until: 20:00,             !- Field 189
    22.4119,                  !- Field 190
    Until: 21:00,             !- Field 191
    22.4119,                  !- Field 192
    Until: 22:00,             !- Field 193
    -50,                      !- Field 194
    Until: 23:00,             !- Field 195
    -50,                      !- Field 196
    Until: 24:00,             !- Field 197
    -50,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    -50,                      !- Field 201
    Until: 02:00,             !- Field 202
    -50,                      !- Field 203
    Until: 03:00,             !- Field 204
    -50,                      !- Field 205
    Until: 04:00,             !- Field 206
    -50,                      !- Field 207
    Until: 05:00,             !- Field 208
    -50,                      !- Field 209
    Until: 06:00,             !- Field 210
    -50,                      !- Field 211
    Until: 07:00,             !- Field 212
    -50,                      !- Field 213
    Until: 08:00,             !- Field 214
    -50,                      !- Field 215
    Until: 09:00,             !- Field 216
    -50,                      !- Field 217
    Until: 10:00,             !- Field 218
    -50,                      !- Field 219
    Until: 11:00,             !- Field 220
    -50,                      !- Field 221
    Until: 12:00,             !- Field 222
    -50,                      !- Field 223
    Until: 13:00,             !- Field 224
    -50,                      !- Field 225
    Until: 14:00,             !- Field 226
    -50,                      !- Field 227
    Until: 15:00,             !- Field 228
    -50,                      !- Field 229
    Until: 16:00,             !- Field 230
    -50,                      !- Field 231
    Until: 17:00,             !- Field 232
    -50,                      !- Field 233
    Until: 18:00,             !- Field 234
    -50,                      !- Field 235
    Until: 19:00,             !- Field 236
    -50,                      !- Field 237
    Until: 20:00,             !- Field 238
    -50,                      !- Field 239
    Until: 21:00,             !- Field 240
    -50,                      !- Field 241
    Until: 22:00,             !- Field 242
    -50,                      !- Field 243
    Until: 23:00,             !- Field 244
    -50,                      !- Field 245
    Until: 24:00,             !- Field 246
    -50,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    -50,                      !- Field 250
    Until: 02:00,             !- Field 251
    -50,                      !- Field 252
    Until: 03:00,             !- Field 253
    -50,                      !- Field 254
    Until: 04:00,             !- Field 255
    -50,                      !- Field 256
    Until: 05:00,             !- Field 257
    -50,                      !- Field 258
    Until: 06:00,             !- Field 259
    -50,                      !- Field 260
    Until: 07:00,             !- Field 261
    -50,                      !- Field 262
    Until: 08:00,             !- Field 263
    -50,                      !- Field 264
    Until: 09:00,             !- Field 265
    -50,                      !- Field 266
    Until: 10:00,             !- Field 267
    -50,                      !- Field 268
    Until: 11:00,             !- Field 269
    -50,                      !- Field 270
    Until: 12:00,             !- Field 271
    -50,                      !- Field 272
    Until: 13:00,             !- Field 273
    -50,                      !- Field 274
    Until: 14:00,             !- Field 275
    -50,                      !- Field 276
    Until: 15:00,             !- Field 277
    -50,                      !- Field 278
    Until: 16:00,             !- Field 279
    -50,                      !- Field 280
    Until: 17:00,             !- Field 281
    -50,                      !- Field 282
    Until: 18:00,             !- Field 283
    -50,                      !- Field 284
    Until: 19:00,             !- Field 285
    -50,                      !- Field 286
    Until: 20:00,             !- Field 287
    -50,                      !- Field 288
    Until: 21:00,             !- Field 289
    -50,                      !- Field 290
    Until: 22:00,             !- Field 291
    -50,                      !- Field 292
    Until: 23:00,             !- Field 293
    -50,                      !- Field 294
    Until: 24:00,             !- Field 295
    -50,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    -50,                      !- Field 300
    Until: 02:00,             !- Field 301
    -50,                      !- Field 302
    Until: 03:00,             !- Field 303
    -50,                      !- Field 304
    Until: 04:00,             !- Field 305
    -50,                      !- Field 306
    Until: 05:00,             !- Field 307
    -50,                      !- Field 308
    Until: 06:00,             !- Field 309
    -50,                      !- Field 310
    Until: 07:00,             !- Field 311
    22.4119,                  !- Field 312
    Until: 08:00,             !- Field 313
    22.4119,                  !- Field 314
    Until: 09:00,             !- Field 315
    22.4119,                  !- Field 316
    Until: 10:00,             !- Field 317
    22.4119,                  !- Field 318
    Until: 11:00,             !- Field 319
    22.4119,                  !- Field 320
    Until: 12:00,             !- Field 321
    22.4119,                  !- Field 322
    Until: 13:00,             !- Field 323
    22.4119,                  !- Field 324
    Until: 14:00,             !- Field 325
    22.4119,                  !- Field 326
    Until: 15:00,             !- Field 327
    22.4119,                  !- Field 328
    Until: 16:00,             !- Field 329
    22.4119,                  !- Field 330
    Until: 17:00,             !- Field 331
    22.4119,                  !- Field 332
    Until: 18:00,             !- Field 333
    22.4119,                  !- Field 334
    Until: 19:00,             !- Field 335
    22.4119,                  !- Field 336
    Until: 20:00,             !- Field 337
    22.4119,                  !- Field 338
    Until: 21:00,             !- Field 339
    22.4119,                  !- Field 340
    Until: 22:00,             !- Field 341
    -50,                      !- Field 342
    Until: 23:00,             !- Field 343
    -50,                      !- Field 344
    Until: 24:00,             !- Field 345
    -50,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    -50,                      !- Field 349
    Until: 02:00,             !- Field 350
    -50,                      !- Field 351
    Until: 03:00,             !- Field 352
    -50,                      !- Field 353
    Until: 04:00,             !- Field 354
    -50,                      !- Field 355
    Until: 05:00,             !- Field 356
    -50,                      !- Field 357
    Until: 06:00,             !- Field 358
    -50,                      !- Field 359
    Until: 07:00,             !- Field 360
    -50,                      !- Field 361
    Until: 08:00,             !- Field 362
    -50,                      !- Field 363
    Until: 09:00,             !- Field 364
    -50,                      !- Field 365
    Until: 10:00,             !- Field 366
    -50,                      !- Field 367
    Until: 11:00,             !- Field 368
    -50,                      !- Field 369
    Until: 12:00,             !- Field 370
    -50,                      !- Field 371
    Until: 13:00,             !- Field 372
    -50,                      !- Field 373
    Until: 14:00,             !- Field 374
    -50,                      !- Field 375
    Until: 15:00,             !- Field 376
    -50,                      !- Field 377
    Until: 16:00,             !- Field 378
    -50,                      !- Field 379
    Until: 17:00,             !- Field 380
    -50,                      !- Field 381
    Until: 18:00,             !- Field 382
    -50,                      !- Field 383
    Until: 19:00,             !- Field 384
    -50,                      !- Field 385
    Until: 20:00,             !- Field 386
    -50,                      !- Field 387
    Until: 21:00,             !- Field 388
    -50,                      !- Field 389
    Until: 22:00,             !- Field 390
    -50,                      !- Field 391
    Until: 23:00,             !- Field 392
    -50,                      !- Field 393
    Until: 24:00,             !- Field 394
    -50,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    -50,                      !- Field 398
    Until: 02:00,             !- Field 399
    -50,                      !- Field 400
    Until: 03:00,             !- Field 401
    -50,                      !- Field 402
    Until: 04:00,             !- Field 403
    -50,                      !- Field 404
    Until: 05:00,             !- Field 405
    -50,                      !- Field 406
    Until: 06:00,             !- Field 407
    -50,                      !- Field 408
    Until: 07:00,             !- Field 409
    -50,                      !- Field 410
    Until: 08:00,             !- Field 411
    -50,                      !- Field 412
    Until: 09:00,             !- Field 413
    -50,                      !- Field 414
    Until: 10:00,             !- Field 415
    -50,                      !- Field 416
    Until: 11:00,             !- Field 417
    -50,                      !- Field 418
    Until: 12:00,             !- Field 419
    -50,                      !- Field 420
    Until: 13:00,             !- Field 421
    -50,                      !- Field 422
    Until: 14:00,             !- Field 423
    -50,                      !- Field 424
    Until: 15:00,             !- Field 425
    -50,                      !- Field 426
    Until: 16:00,             !- Field 427
    -50,                      !- Field 428
    Until: 17:00,             !- Field 429
    -50,                      !- Field 430
    Until: 18:00,             !- Field 431
    -50,                      !- Field 432
    Until: 19:00,             !- Field 433
    -50,                      !- Field 434
    Until: 20:00,             !- Field 435
    -50,                      !- Field 436
    Until: 21:00,             !- Field 437
    -50,                      !- Field 438
    Until: 22:00,             !- Field 439
    -50,                      !- Field 440
    Until: 23:00,             !- Field 441
    -50,                      !- Field 442
    Until: 24:00,             !- Field 443
    -50,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    -50,                      !- Field 448
    Until: 02:00,             !- Field 449
    -50,                      !- Field 450
    Until: 03:00,             !- Field 451
    -50,                      !- Field 452
    Until: 04:00,             !- Field 453
    -50,                      !- Field 454
    Until: 05:00,             !- Field 455
    -50,                      !- Field 456
    Until: 06:00,             !- Field 457
    -50,                      !- Field 458
    Until: 07:00,             !- Field 459
    22.4119,                  !- Field 460
    Until: 08:00,             !- Field 461
    22.4119,                  !- Field 462
    Until: 09:00,             !- Field 463
    22.4119,                  !- Field 464
    Until: 10:00,             !- Field 465
    22.4119,                  !- Field 466
    Until: 11:00,             !- Field 467
    22.4119,                  !- Field 468
    Until: 12:00,             !- Field 469
    22.4119,                  !- Field 470
    Until: 13:00,             !- Field 471
    22.4119,                  !- Field 472
    Until: 14:00,             !- Field 473
    22.4119,                  !- Field 474
    Until: 15:00,             !- Field 475
    22.4119,                  !- Field 476
    Until: 16:00,             !- Field 477
    22.4119,                  !- Field 478
    Until: 17:00,             !- Field 479
    22.4119,                  !- Field 480
    Until: 18:00,             !- Field 481
    22.4119,                  !- Field 482
    Until: 19:00,             !- Field 483
    22.4119,                  !- Field 484
    Until: 20:00,             !- Field 485
    22.4119,                  !- Field 486
    Until: 21:00,             !- Field 487
    22.4119,                  !- Field 488
    Until: 22:00,             !- Field 489
    -50,                      !- Field 490
    Until: 23:00,             !- Field 491
    -50,                      !- Field 492
    Until: 24:00,             !- Field 493
    -50,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    -50,                      !- Field 497
    Until: 02:00,             !- Field 498
    -50,                      !- Field 499
    Until: 03:00,             !- Field 500
    -50,                      !- Field 501
    Until: 04:00,             !- Field 502
    -50,                      !- Field 503
    Until: 05:00,             !- Field 504
    -50,                      !- Field 505
    Until: 06:00,             !- Field 506
    -50,                      !- Field 507
    Until: 07:00,             !- Field 508
    -50,                      !- Field 509
    Until: 08:00,             !- Field 510
    -50,                      !- Field 511
    Until: 09:00,             !- Field 512
    -50,                      !- Field 513
    Until: 10:00,             !- Field 514
    -50,                      !- Field 515
    Until: 11:00,             !- Field 516
    -50,                      !- Field 517
    Until: 12:00,             !- Field 518
    -50,                      !- Field 519
    Until: 13:00,             !- Field 520
    -50,                      !- Field 521
    Until: 14:00,             !- Field 522
    -50,                      !- Field 523
    Until: 15:00,             !- Field 524
    -50,                      !- Field 525
    Until: 16:00,             !- Field 526
    -50,                      !- Field 527
    Until: 17:00,             !- Field 528
    -50,                      !- Field 529
    Until: 18:00,             !- Field 530
    -50,                      !- Field 531
    Until: 19:00,             !- Field 532
    -50,                      !- Field 533
    Until: 20:00,             !- Field 534
    -50,                      !- Field 535
    Until: 21:00,             !- Field 536
    -50,                      !- Field 537
    Until: 22:00,             !- Field 538
    -50,                      !- Field 539
    Until: 23:00,             !- Field 540
    -50,                      !- Field 541
    Until: 24:00,             !- Field 542
    -50,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    -50,                      !- Field 546
    Until: 02:00,             !- Field 547
    -50,                      !- Field 548
    Until: 03:00,             !- Field 549
    -50,                      !- Field 550
    Until: 04:00,             !- Field 551
    -50,                      !- Field 552
    Until: 05:00,             !- Field 553
    -50,                      !- Field 554
    Until: 06:00,             !- Field 555
    -50,                      !- Field 556
    Until: 07:00,             !- Field 557
    -50,                      !- Field 558
    Until: 08:00,             !- Field 559
    -50,                      !- Field 560
    Until: 09:00,             !- Field 561
    -50,                      !- Field 562
    Until: 10:00,             !- Field 563
    -50,                      !- Field 564
    Until: 11:00,             !- Field 565
    -50,                      !- Field 566
    Until: 12:00,             !- Field 567
    -50,                      !- Field 568
    Until: 13:00,             !- Field 569
    -50,                      !- Field 570
    Until: 14:00,             !- Field 571
    -50,                      !- Field 572
    Until: 15:00,             !- Field 573
    -50,                      !- Field 574
    Until: 16:00,             !- Field 575
    -50,                      !- Field 576
    Until: 17:00,             !- Field 577
    -50,                      !- Field 578
    Until: 18:00,             !- Field 579
    -50,                      !- Field 580
    Until: 19:00,             !- Field 581
    -50,                      !- Field 582
    Until: 20:00,             !- Field 583
    -50,                      !- Field 584
    Until: 21:00,             !- Field 585
    -50,                      !- Field 586
    Until: 22:00,             !- Field 587
    -50,                      !- Field 588
    Until: 23:00,             !- Field 589
    -50,                      !- Field 590
    Until: 24:00,             !- Field 591
    -50;                      !- Field 592

Schedule:Compact,
    Block2:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    1,                        !- Field 312
    Until: 08:00,             !- Field 313
    1,                        !- Field 314
    Until: 09:00,             !- Field 315
    1,                        !- Field 316
    Until: 10:00,             !- Field 317
    1,                        !- Field 318
    Until: 11:00,             !- Field 319
    1,                        !- Field 320
    Until: 12:00,             !- Field 321
    1,                        !- Field 322
    Until: 13:00,             !- Field 323
    1,                        !- Field 324
    Until: 14:00,             !- Field 325
    1,                        !- Field 326
    Until: 15:00,             !- Field 327
    1,                        !- Field 328
    Until: 16:00,             !- Field 329
    1,                        !- Field 330
    Until: 17:00,             !- Field 331
    1,                        !- Field 332
    Until: 18:00,             !- Field 333
    1,                        !- Field 334
    Until: 19:00,             !- Field 335
    1,                        !- Field 336
    Until: 20:00,             !- Field 337
    1,                        !- Field 338
    Until: 21:00,             !- Field 339
    1,                        !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    1,                        !- Field 460
    Until: 08:00,             !- Field 461
    1,                        !- Field 462
    Until: 09:00,             !- Field 463
    1,                        !- Field 464
    Until: 10:00,             !- Field 465
    1,                        !- Field 466
    Until: 11:00,             !- Field 467
    1,                        !- Field 468
    Until: 12:00,             !- Field 469
    1,                        !- Field 470
    Until: 13:00,             !- Field 471
    1,                        !- Field 472
    Until: 14:00,             !- Field 473
    1,                        !- Field 474
    Until: 15:00,             !- Field 475
    1,                        !- Field 476
    Until: 16:00,             !- Field 477
    1,                        !- Field 478
    Until: 17:00,             !- Field 479
    1,                        !- Field 480
    Until: 18:00,             !- Field 481
    1,                        !- Field 482
    Until: 19:00,             !- Field 483
    1,                        !- Field 484
    Until: 20:00,             !- Field 485
    1,                        !- Field 486
    Until: 21:00,             !- Field 487
    1,                        !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    Block2:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    100,                      !- Field 4
    Until: 02:00,             !- Field 5
    100,                      !- Field 6
    Until: 03:00,             !- Field 7
    100,                      !- Field 8
    Until: 04:00,             !- Field 9
    100,                      !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 06:00,             !- Field 13
    100,                      !- Field 14
    Until: 07:00,             !- Field 15
    24.8536,                  !- Field 16
    Until: 08:00,             !- Field 17
    24.8536,                  !- Field 18
    Until: 09:00,             !- Field 19
    24.8536,                  !- Field 20
    Until: 10:00,             !- Field 21
    24.8536,                  !- Field 22
    Until: 11:00,             !- Field 23
    24.8536,                  !- Field 24
    Until: 12:00,             !- Field 25
    24.8536,                  !- Field 26
    Until: 13:00,             !- Field 27
    24.8536,                  !- Field 28
    Until: 14:00,             !- Field 29
    24.8536,                  !- Field 30
    Until: 15:00,             !- Field 31
    24.8536,                  !- Field 32
    Until: 16:00,             !- Field 33
    24.8536,                  !- Field 34
    Until: 17:00,             !- Field 35
    24.8536,                  !- Field 36
    Until: 18:00,             !- Field 37
    24.8536,                  !- Field 38
    Until: 19:00,             !- Field 39
    24.8536,                  !- Field 40
    Until: 20:00,             !- Field 41
    24.8536,                  !- Field 42
    Until: 21:00,             !- Field 43
    24.8536,                  !- Field 44
    Until: 22:00,             !- Field 45
    100,                      !- Field 46
    Until: 23:00,             !- Field 47
    100,                      !- Field 48
    Until: 24:00,             !- Field 49
    100,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    100,                      !- Field 53
    Until: 02:00,             !- Field 54
    100,                      !- Field 55
    Until: 03:00,             !- Field 56
    100,                      !- Field 57
    Until: 04:00,             !- Field 58
    100,                      !- Field 59
    Until: 05:00,             !- Field 60
    100,                      !- Field 61
    Until: 06:00,             !- Field 62
    100,                      !- Field 63
    Until: 07:00,             !- Field 64
    100,                      !- Field 65
    Until: 08:00,             !- Field 66
    100,                      !- Field 67
    Until: 09:00,             !- Field 68
    100,                      !- Field 69
    Until: 10:00,             !- Field 70
    100,                      !- Field 71
    Until: 11:00,             !- Field 72
    100,                      !- Field 73
    Until: 12:00,             !- Field 74
    100,                      !- Field 75
    Until: 13:00,             !- Field 76
    100,                      !- Field 77
    Until: 14:00,             !- Field 78
    100,                      !- Field 79
    Until: 15:00,             !- Field 80
    100,                      !- Field 81
    Until: 16:00,             !- Field 82
    100,                      !- Field 83
    Until: 17:00,             !- Field 84
    100,                      !- Field 85
    Until: 18:00,             !- Field 86
    100,                      !- Field 87
    Until: 19:00,             !- Field 88
    100,                      !- Field 89
    Until: 20:00,             !- Field 90
    100,                      !- Field 91
    Until: 21:00,             !- Field 92
    100,                      !- Field 93
    Until: 22:00,             !- Field 94
    100,                      !- Field 95
    Until: 23:00,             !- Field 96
    100,                      !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    100,                      !- Field 102
    Until: 02:00,             !- Field 103
    100,                      !- Field 104
    Until: 03:00,             !- Field 105
    100,                      !- Field 106
    Until: 04:00,             !- Field 107
    100,                      !- Field 108
    Until: 05:00,             !- Field 109
    100,                      !- Field 110
    Until: 06:00,             !- Field 111
    100,                      !- Field 112
    Until: 07:00,             !- Field 113
    100,                      !- Field 114
    Until: 08:00,             !- Field 115
    100,                      !- Field 116
    Until: 09:00,             !- Field 117
    100,                      !- Field 118
    Until: 10:00,             !- Field 119
    100,                      !- Field 120
    Until: 11:00,             !- Field 121
    100,                      !- Field 122
    Until: 12:00,             !- Field 123
    100,                      !- Field 124
    Until: 13:00,             !- Field 125
    100,                      !- Field 126
    Until: 14:00,             !- Field 127
    100,                      !- Field 128
    Until: 15:00,             !- Field 129
    100,                      !- Field 130
    Until: 16:00,             !- Field 131
    100,                      !- Field 132
    Until: 17:00,             !- Field 133
    100,                      !- Field 134
    Until: 18:00,             !- Field 135
    100,                      !- Field 136
    Until: 19:00,             !- Field 137
    100,                      !- Field 138
    Until: 20:00,             !- Field 139
    100,                      !- Field 140
    Until: 21:00,             !- Field 141
    100,                      !- Field 142
    Until: 22:00,             !- Field 143
    100,                      !- Field 144
    Until: 23:00,             !- Field 145
    100,                      !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    100,                      !- Field 152
    Until: 02:00,             !- Field 153
    100,                      !- Field 154
    Until: 03:00,             !- Field 155
    100,                      !- Field 156
    Until: 04:00,             !- Field 157
    100,                      !- Field 158
    Until: 05:00,             !- Field 159
    100,                      !- Field 160
    Until: 06:00,             !- Field 161
    100,                      !- Field 162
    Until: 07:00,             !- Field 163
    24.8536,                  !- Field 164
    Until: 08:00,             !- Field 165
    24.8536,                  !- Field 166
    Until: 09:00,             !- Field 167
    24.8536,                  !- Field 168
    Until: 10:00,             !- Field 169
    24.8536,                  !- Field 170
    Until: 11:00,             !- Field 171
    24.8536,                  !- Field 172
    Until: 12:00,             !- Field 173
    24.8536,                  !- Field 174
    Until: 13:00,             !- Field 175
    24.8536,                  !- Field 176
    Until: 14:00,             !- Field 177
    24.8536,                  !- Field 178
    Until: 15:00,             !- Field 179
    24.8536,                  !- Field 180
    Until: 16:00,             !- Field 181
    24.8536,                  !- Field 182
    Until: 17:00,             !- Field 183
    24.8536,                  !- Field 184
    Until: 18:00,             !- Field 185
    24.8536,                  !- Field 186
    Until: 19:00,             !- Field 187
    24.8536,                  !- Field 188
    Until: 20:00,             !- Field 189
    24.8536,                  !- Field 190
    Until: 21:00,             !- Field 191
    24.8536,                  !- Field 192
    Until: 22:00,             !- Field 193
    100,                      !- Field 194
    Until: 23:00,             !- Field 195
    100,                      !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    100,                      !- Field 201
    Until: 02:00,             !- Field 202
    100,                      !- Field 203
    Until: 03:00,             !- Field 204
    100,                      !- Field 205
    Until: 04:00,             !- Field 206
    100,                      !- Field 207
    Until: 05:00,             !- Field 208
    100,                      !- Field 209
    Until: 06:00,             !- Field 210
    100,                      !- Field 211
    Until: 07:00,             !- Field 212
    100,                      !- Field 213
    Until: 08:00,             !- Field 214
    100,                      !- Field 215
    Until: 09:00,             !- Field 216
    100,                      !- Field 217
    Until: 10:00,             !- Field 218
    100,                      !- Field 219
    Until: 11:00,             !- Field 220
    100,                      !- Field 221
    Until: 12:00,             !- Field 222
    100,                      !- Field 223
    Until: 13:00,             !- Field 224
    100,                      !- Field 225
    Until: 14:00,             !- Field 226
    100,                      !- Field 227
    Until: 15:00,             !- Field 228
    100,                      !- Field 229
    Until: 16:00,             !- Field 230
    100,                      !- Field 231
    Until: 17:00,             !- Field 232
    100,                      !- Field 233
    Until: 18:00,             !- Field 234
    100,                      !- Field 235
    Until: 19:00,             !- Field 236
    100,                      !- Field 237
    Until: 20:00,             !- Field 238
    100,                      !- Field 239
    Until: 21:00,             !- Field 240
    100,                      !- Field 241
    Until: 22:00,             !- Field 242
    100,                      !- Field 243
    Until: 23:00,             !- Field 244
    100,                      !- Field 245
    Until: 24:00,             !- Field 246
    100,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    100,                      !- Field 250
    Until: 02:00,             !- Field 251
    100,                      !- Field 252
    Until: 03:00,             !- Field 253
    100,                      !- Field 254
    Until: 04:00,             !- Field 255
    100,                      !- Field 256
    Until: 05:00,             !- Field 257
    100,                      !- Field 258
    Until: 06:00,             !- Field 259
    100,                      !- Field 260
    Until: 07:00,             !- Field 261
    100,                      !- Field 262
    Until: 08:00,             !- Field 263
    100,                      !- Field 264
    Until: 09:00,             !- Field 265
    100,                      !- Field 266
    Until: 10:00,             !- Field 267
    100,                      !- Field 268
    Until: 11:00,             !- Field 269
    100,                      !- Field 270
    Until: 12:00,             !- Field 271
    100,                      !- Field 272
    Until: 13:00,             !- Field 273
    100,                      !- Field 274
    Until: 14:00,             !- Field 275
    100,                      !- Field 276
    Until: 15:00,             !- Field 277
    100,                      !- Field 278
    Until: 16:00,             !- Field 279
    100,                      !- Field 280
    Until: 17:00,             !- Field 281
    100,                      !- Field 282
    Until: 18:00,             !- Field 283
    100,                      !- Field 284
    Until: 19:00,             !- Field 285
    100,                      !- Field 286
    Until: 20:00,             !- Field 287
    100,                      !- Field 288
    Until: 21:00,             !- Field 289
    100,                      !- Field 290
    Until: 22:00,             !- Field 291
    100,                      !- Field 292
    Until: 23:00,             !- Field 293
    100,                      !- Field 294
    Until: 24:00,             !- Field 295
    100,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    100,                      !- Field 300
    Until: 02:00,             !- Field 301
    100,                      !- Field 302
    Until: 03:00,             !- Field 303
    100,                      !- Field 304
    Until: 04:00,             !- Field 305
    100,                      !- Field 306
    Until: 05:00,             !- Field 307
    100,                      !- Field 308
    Until: 06:00,             !- Field 309
    100,                      !- Field 310
    Until: 07:00,             !- Field 311
    24.8536,                  !- Field 312
    Until: 08:00,             !- Field 313
    24.8536,                  !- Field 314
    Until: 09:00,             !- Field 315
    24.8536,                  !- Field 316
    Until: 10:00,             !- Field 317
    24.8536,                  !- Field 318
    Until: 11:00,             !- Field 319
    24.8536,                  !- Field 320
    Until: 12:00,             !- Field 321
    24.8536,                  !- Field 322
    Until: 13:00,             !- Field 323
    24.8536,                  !- Field 324
    Until: 14:00,             !- Field 325
    24.8536,                  !- Field 326
    Until: 15:00,             !- Field 327
    24.8536,                  !- Field 328
    Until: 16:00,             !- Field 329
    24.8536,                  !- Field 330
    Until: 17:00,             !- Field 331
    24.8536,                  !- Field 332
    Until: 18:00,             !- Field 333
    24.8536,                  !- Field 334
    Until: 19:00,             !- Field 335
    24.8536,                  !- Field 336
    Until: 20:00,             !- Field 337
    24.8536,                  !- Field 338
    Until: 21:00,             !- Field 339
    24.8536,                  !- Field 340
    Until: 22:00,             !- Field 341
    100,                      !- Field 342
    Until: 23:00,             !- Field 343
    100,                      !- Field 344
    Until: 24:00,             !- Field 345
    100,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    100,                      !- Field 349
    Until: 02:00,             !- Field 350
    100,                      !- Field 351
    Until: 03:00,             !- Field 352
    100,                      !- Field 353
    Until: 04:00,             !- Field 354
    100,                      !- Field 355
    Until: 05:00,             !- Field 356
    100,                      !- Field 357
    Until: 06:00,             !- Field 358
    100,                      !- Field 359
    Until: 07:00,             !- Field 360
    100,                      !- Field 361
    Until: 08:00,             !- Field 362
    100,                      !- Field 363
    Until: 09:00,             !- Field 364
    100,                      !- Field 365
    Until: 10:00,             !- Field 366
    100,                      !- Field 367
    Until: 11:00,             !- Field 368
    100,                      !- Field 369
    Until: 12:00,             !- Field 370
    100,                      !- Field 371
    Until: 13:00,             !- Field 372
    100,                      !- Field 373
    Until: 14:00,             !- Field 374
    100,                      !- Field 375
    Until: 15:00,             !- Field 376
    100,                      !- Field 377
    Until: 16:00,             !- Field 378
    100,                      !- Field 379
    Until: 17:00,             !- Field 380
    100,                      !- Field 381
    Until: 18:00,             !- Field 382
    100,                      !- Field 383
    Until: 19:00,             !- Field 384
    100,                      !- Field 385
    Until: 20:00,             !- Field 386
    100,                      !- Field 387
    Until: 21:00,             !- Field 388
    100,                      !- Field 389
    Until: 22:00,             !- Field 390
    100,                      !- Field 391
    Until: 23:00,             !- Field 392
    100,                      !- Field 393
    Until: 24:00,             !- Field 394
    100,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    100,                      !- Field 398
    Until: 02:00,             !- Field 399
    100,                      !- Field 400
    Until: 03:00,             !- Field 401
    100,                      !- Field 402
    Until: 04:00,             !- Field 403
    100,                      !- Field 404
    Until: 05:00,             !- Field 405
    100,                      !- Field 406
    Until: 06:00,             !- Field 407
    100,                      !- Field 408
    Until: 07:00,             !- Field 409
    100,                      !- Field 410
    Until: 08:00,             !- Field 411
    100,                      !- Field 412
    Until: 09:00,             !- Field 413
    100,                      !- Field 414
    Until: 10:00,             !- Field 415
    100,                      !- Field 416
    Until: 11:00,             !- Field 417
    100,                      !- Field 418
    Until: 12:00,             !- Field 419
    100,                      !- Field 420
    Until: 13:00,             !- Field 421
    100,                      !- Field 422
    Until: 14:00,             !- Field 423
    100,                      !- Field 424
    Until: 15:00,             !- Field 425
    100,                      !- Field 426
    Until: 16:00,             !- Field 427
    100,                      !- Field 428
    Until: 17:00,             !- Field 429
    100,                      !- Field 430
    Until: 18:00,             !- Field 431
    100,                      !- Field 432
    Until: 19:00,             !- Field 433
    100,                      !- Field 434
    Until: 20:00,             !- Field 435
    100,                      !- Field 436
    Until: 21:00,             !- Field 437
    100,                      !- Field 438
    Until: 22:00,             !- Field 439
    100,                      !- Field 440
    Until: 23:00,             !- Field 441
    100,                      !- Field 442
    Until: 24:00,             !- Field 443
    100,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    100,                      !- Field 448
    Until: 02:00,             !- Field 449
    100,                      !- Field 450
    Until: 03:00,             !- Field 451
    100,                      !- Field 452
    Until: 04:00,             !- Field 453
    100,                      !- Field 454
    Until: 05:00,             !- Field 455
    100,                      !- Field 456
    Until: 06:00,             !- Field 457
    100,                      !- Field 458
    Until: 07:00,             !- Field 459
    24.8536,                  !- Field 460
    Until: 08:00,             !- Field 461
    24.8536,                  !- Field 462
    Until: 09:00,             !- Field 463
    24.8536,                  !- Field 464
    Until: 10:00,             !- Field 465
    24.8536,                  !- Field 466
    Until: 11:00,             !- Field 467
    24.8536,                  !- Field 468
    Until: 12:00,             !- Field 469
    24.8536,                  !- Field 470
    Until: 13:00,             !- Field 471
    24.8536,                  !- Field 472
    Until: 14:00,             !- Field 473
    24.8536,                  !- Field 474
    Until: 15:00,             !- Field 475
    24.8536,                  !- Field 476
    Until: 16:00,             !- Field 477
    24.8536,                  !- Field 478
    Until: 17:00,             !- Field 479
    24.8536,                  !- Field 480
    Until: 18:00,             !- Field 481
    24.8536,                  !- Field 482
    Until: 19:00,             !- Field 483
    24.8536,                  !- Field 484
    Until: 20:00,             !- Field 485
    24.8536,                  !- Field 486
    Until: 21:00,             !- Field 487
    24.8536,                  !- Field 488
    Until: 22:00,             !- Field 489
    100,                      !- Field 490
    Until: 23:00,             !- Field 491
    100,                      !- Field 492
    Until: 24:00,             !- Field 493
    100,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    100,                      !- Field 497
    Until: 02:00,             !- Field 498
    100,                      !- Field 499
    Until: 03:00,             !- Field 500
    100,                      !- Field 501
    Until: 04:00,             !- Field 502
    100,                      !- Field 503
    Until: 05:00,             !- Field 504
    100,                      !- Field 505
    Until: 06:00,             !- Field 506
    100,                      !- Field 507
    Until: 07:00,             !- Field 508
    100,                      !- Field 509
    Until: 08:00,             !- Field 510
    100,                      !- Field 511
    Until: 09:00,             !- Field 512
    100,                      !- Field 513
    Until: 10:00,             !- Field 514
    100,                      !- Field 515
    Until: 11:00,             !- Field 516
    100,                      !- Field 517
    Until: 12:00,             !- Field 518
    100,                      !- Field 519
    Until: 13:00,             !- Field 520
    100,                      !- Field 521
    Until: 14:00,             !- Field 522
    100,                      !- Field 523
    Until: 15:00,             !- Field 524
    100,                      !- Field 525
    Until: 16:00,             !- Field 526
    100,                      !- Field 527
    Until: 17:00,             !- Field 528
    100,                      !- Field 529
    Until: 18:00,             !- Field 530
    100,                      !- Field 531
    Until: 19:00,             !- Field 532
    100,                      !- Field 533
    Until: 20:00,             !- Field 534
    100,                      !- Field 535
    Until: 21:00,             !- Field 536
    100,                      !- Field 537
    Until: 22:00,             !- Field 538
    100,                      !- Field 539
    Until: 23:00,             !- Field 540
    100,                      !- Field 541
    Until: 24:00,             !- Field 542
    100,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    100,                      !- Field 546
    Until: 02:00,             !- Field 547
    100,                      !- Field 548
    Until: 03:00,             !- Field 549
    100,                      !- Field 550
    Until: 04:00,             !- Field 551
    100,                      !- Field 552
    Until: 05:00,             !- Field 553
    100,                      !- Field 554
    Until: 06:00,             !- Field 555
    100,                      !- Field 556
    Until: 07:00,             !- Field 557
    100,                      !- Field 558
    Until: 08:00,             !- Field 559
    100,                      !- Field 560
    Until: 09:00,             !- Field 561
    100,                      !- Field 562
    Until: 10:00,             !- Field 563
    100,                      !- Field 564
    Until: 11:00,             !- Field 565
    100,                      !- Field 566
    Until: 12:00,             !- Field 567
    100,                      !- Field 568
    Until: 13:00,             !- Field 569
    100,                      !- Field 570
    Until: 14:00,             !- Field 571
    100,                      !- Field 572
    Until: 15:00,             !- Field 573
    100,                      !- Field 574
    Until: 16:00,             !- Field 575
    100,                      !- Field 576
    Until: 17:00,             !- Field 577
    100,                      !- Field 578
    Until: 18:00,             !- Field 579
    100,                      !- Field 580
    Until: 19:00,             !- Field 581
    100,                      !- Field 582
    Until: 20:00,             !- Field 583
    100,                      !- Field 584
    Until: 21:00,             !- Field 585
    100,                      !- Field 586
    Until: 22:00,             !- Field 587
    100,                      !- Field 588
    Until: 23:00,             !- Field 589
    100,                      !- Field 590
    Until: 24:00,             !- Field 591
    100;                      !- Field 592

Schedule:Compact,
    Block2:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    1,                        !- Field 312
    Until: 08:00,             !- Field 313
    1,                        !- Field 314
    Until: 09:00,             !- Field 315
    1,                        !- Field 316
    Until: 10:00,             !- Field 317
    1,                        !- Field 318
    Until: 11:00,             !- Field 319
    1,                        !- Field 320
    Until: 12:00,             !- Field 321
    1,                        !- Field 322
    Until: 13:00,             !- Field 323
    1,                        !- Field 324
    Until: 14:00,             !- Field 325
    1,                        !- Field 326
    Until: 15:00,             !- Field 327
    1,                        !- Field 328
    Until: 16:00,             !- Field 329
    1,                        !- Field 330
    Until: 17:00,             !- Field 331
    1,                        !- Field 332
    Until: 18:00,             !- Field 333
    1,                        !- Field 334
    Until: 19:00,             !- Field 335
    1,                        !- Field 336
    Until: 20:00,             !- Field 337
    1,                        !- Field 338
    Until: 21:00,             !- Field 339
    1,                        !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    1,                        !- Field 460
    Until: 08:00,             !- Field 461
    1,                        !- Field 462
    Until: 09:00,             !- Field 463
    1,                        !- Field 464
    Until: 10:00,             !- Field 465
    1,                        !- Field 466
    Until: 11:00,             !- Field 467
    1,                        !- Field 468
    Until: 12:00,             !- Field 469
    1,                        !- Field 470
    Until: 13:00,             !- Field 471
    1,                        !- Field 472
    Until: 14:00,             !- Field 473
    1,                        !- Field 474
    Until: 15:00,             !- Field 475
    1,                        !- Field 476
    Until: 16:00,             !- Field 477
    1,                        !- Field 478
    Until: 17:00,             !- Field 479
    1,                        !- Field 480
    Until: 18:00,             !- Field 481
    1,                        !- Field 482
    Until: 19:00,             !- Field 483
    1,                        !- Field 484
    Until: 20:00,             !- Field 485
    1,                        !- Field 486
    Until: 21:00,             !- Field 487
    1,                        !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    Block3:Zone1 Heating SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    -50,                      !- Field 4
    Until: 02:00,             !- Field 5
    -50,                      !- Field 6
    Until: 03:00,             !- Field 7
    -50,                      !- Field 8
    Until: 04:00,             !- Field 9
    -50,                      !- Field 10
    Until: 05:00,             !- Field 11
    -50,                      !- Field 12
    Until: 06:00,             !- Field 13
    -50,                      !- Field 14
    Until: 07:00,             !- Field 15
    22.4119,                  !- Field 16
    Until: 08:00,             !- Field 17
    22.4119,                  !- Field 18
    Until: 09:00,             !- Field 19
    22.4119,                  !- Field 20
    Until: 10:00,             !- Field 21
    22.4119,                  !- Field 22
    Until: 11:00,             !- Field 23
    22.4119,                  !- Field 24
    Until: 12:00,             !- Field 25
    22.4119,                  !- Field 26
    Until: 13:00,             !- Field 27
    22.4119,                  !- Field 28
    Until: 14:00,             !- Field 29
    22.4119,                  !- Field 30
    Until: 15:00,             !- Field 31
    22.4119,                  !- Field 32
    Until: 16:00,             !- Field 33
    22.4119,                  !- Field 34
    Until: 17:00,             !- Field 35
    22.4119,                  !- Field 36
    Until: 18:00,             !- Field 37
    22.4119,                  !- Field 38
    Until: 19:00,             !- Field 39
    22.4119,                  !- Field 40
    Until: 20:00,             !- Field 41
    22.4119,                  !- Field 42
    Until: 21:00,             !- Field 43
    22.4119,                  !- Field 44
    Until: 22:00,             !- Field 45
    -50,                      !- Field 46
    Until: 23:00,             !- Field 47
    -50,                      !- Field 48
    Until: 24:00,             !- Field 49
    -50,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    -50,                      !- Field 53
    Until: 02:00,             !- Field 54
    -50,                      !- Field 55
    Until: 03:00,             !- Field 56
    -50,                      !- Field 57
    Until: 04:00,             !- Field 58
    -50,                      !- Field 59
    Until: 05:00,             !- Field 60
    -50,                      !- Field 61
    Until: 06:00,             !- Field 62
    -50,                      !- Field 63
    Until: 07:00,             !- Field 64
    -50,                      !- Field 65
    Until: 08:00,             !- Field 66
    -50,                      !- Field 67
    Until: 09:00,             !- Field 68
    -50,                      !- Field 69
    Until: 10:00,             !- Field 70
    -50,                      !- Field 71
    Until: 11:00,             !- Field 72
    -50,                      !- Field 73
    Until: 12:00,             !- Field 74
    -50,                      !- Field 75
    Until: 13:00,             !- Field 76
    -50,                      !- Field 77
    Until: 14:00,             !- Field 78
    -50,                      !- Field 79
    Until: 15:00,             !- Field 80
    -50,                      !- Field 81
    Until: 16:00,             !- Field 82
    -50,                      !- Field 83
    Until: 17:00,             !- Field 84
    -50,                      !- Field 85
    Until: 18:00,             !- Field 86
    -50,                      !- Field 87
    Until: 19:00,             !- Field 88
    -50,                      !- Field 89
    Until: 20:00,             !- Field 90
    -50,                      !- Field 91
    Until: 21:00,             !- Field 92
    -50,                      !- Field 93
    Until: 22:00,             !- Field 94
    -50,                      !- Field 95
    Until: 23:00,             !- Field 96
    -50,                      !- Field 97
    Until: 24:00,             !- Field 98
    -50,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    -50,                      !- Field 102
    Until: 02:00,             !- Field 103
    -50,                      !- Field 104
    Until: 03:00,             !- Field 105
    -50,                      !- Field 106
    Until: 04:00,             !- Field 107
    -50,                      !- Field 108
    Until: 05:00,             !- Field 109
    -50,                      !- Field 110
    Until: 06:00,             !- Field 111
    -50,                      !- Field 112
    Until: 07:00,             !- Field 113
    -50,                      !- Field 114
    Until: 08:00,             !- Field 115
    -50,                      !- Field 116
    Until: 09:00,             !- Field 117
    -50,                      !- Field 118
    Until: 10:00,             !- Field 119
    -50,                      !- Field 120
    Until: 11:00,             !- Field 121
    -50,                      !- Field 122
    Until: 12:00,             !- Field 123
    -50,                      !- Field 124
    Until: 13:00,             !- Field 125
    -50,                      !- Field 126
    Until: 14:00,             !- Field 127
    -50,                      !- Field 128
    Until: 15:00,             !- Field 129
    -50,                      !- Field 130
    Until: 16:00,             !- Field 131
    -50,                      !- Field 132
    Until: 17:00,             !- Field 133
    -50,                      !- Field 134
    Until: 18:00,             !- Field 135
    -50,                      !- Field 136
    Until: 19:00,             !- Field 137
    -50,                      !- Field 138
    Until: 20:00,             !- Field 139
    -50,                      !- Field 140
    Until: 21:00,             !- Field 141
    -50,                      !- Field 142
    Until: 22:00,             !- Field 143
    -50,                      !- Field 144
    Until: 23:00,             !- Field 145
    -50,                      !- Field 146
    Until: 24:00,             !- Field 147
    -50,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    -50,                      !- Field 152
    Until: 02:00,             !- Field 153
    -50,                      !- Field 154
    Until: 03:00,             !- Field 155
    -50,                      !- Field 156
    Until: 04:00,             !- Field 157
    -50,                      !- Field 158
    Until: 05:00,             !- Field 159
    -50,                      !- Field 160
    Until: 06:00,             !- Field 161
    -50,                      !- Field 162
    Until: 07:00,             !- Field 163
    22.4119,                  !- Field 164
    Until: 08:00,             !- Field 165
    22.4119,                  !- Field 166
    Until: 09:00,             !- Field 167
    22.4119,                  !- Field 168
    Until: 10:00,             !- Field 169
    22.4119,                  !- Field 170
    Until: 11:00,             !- Field 171
    22.4119,                  !- Field 172
    Until: 12:00,             !- Field 173
    22.4119,                  !- Field 174
    Until: 13:00,             !- Field 175
    22.4119,                  !- Field 176
    Until: 14:00,             !- Field 177
    22.4119,                  !- Field 178
    Until: 15:00,             !- Field 179
    22.4119,                  !- Field 180
    Until: 16:00,             !- Field 181
    22.4119,                  !- Field 182
    Until: 17:00,             !- Field 183
    22.4119,                  !- Field 184
    Until: 18:00,             !- Field 185
    22.4119,                  !- Field 186
    Until: 19:00,             !- Field 187
    22.4119,                  !- Field 188
    Until: 20:00,             !- Field 189
    22.4119,                  !- Field 190
    Until: 21:00,             !- Field 191
    22.4119,                  !- Field 192
    Until: 22:00,             !- Field 193
    -50,                      !- Field 194
    Until: 23:00,             !- Field 195
    -50,                      !- Field 196
    Until: 24:00,             !- Field 197
    -50,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    -50,                      !- Field 201
    Until: 02:00,             !- Field 202
    -50,                      !- Field 203
    Until: 03:00,             !- Field 204
    -50,                      !- Field 205
    Until: 04:00,             !- Field 206
    -50,                      !- Field 207
    Until: 05:00,             !- Field 208
    -50,                      !- Field 209
    Until: 06:00,             !- Field 210
    -50,                      !- Field 211
    Until: 07:00,             !- Field 212
    -50,                      !- Field 213
    Until: 08:00,             !- Field 214
    -50,                      !- Field 215
    Until: 09:00,             !- Field 216
    -50,                      !- Field 217
    Until: 10:00,             !- Field 218
    -50,                      !- Field 219
    Until: 11:00,             !- Field 220
    -50,                      !- Field 221
    Until: 12:00,             !- Field 222
    -50,                      !- Field 223
    Until: 13:00,             !- Field 224
    -50,                      !- Field 225
    Until: 14:00,             !- Field 226
    -50,                      !- Field 227
    Until: 15:00,             !- Field 228
    -50,                      !- Field 229
    Until: 16:00,             !- Field 230
    -50,                      !- Field 231
    Until: 17:00,             !- Field 232
    -50,                      !- Field 233
    Until: 18:00,             !- Field 234
    -50,                      !- Field 235
    Until: 19:00,             !- Field 236
    -50,                      !- Field 237
    Until: 20:00,             !- Field 238
    -50,                      !- Field 239
    Until: 21:00,             !- Field 240
    -50,                      !- Field 241
    Until: 22:00,             !- Field 242
    -50,                      !- Field 243
    Until: 23:00,             !- Field 244
    -50,                      !- Field 245
    Until: 24:00,             !- Field 246
    -50,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    -50,                      !- Field 250
    Until: 02:00,             !- Field 251
    -50,                      !- Field 252
    Until: 03:00,             !- Field 253
    -50,                      !- Field 254
    Until: 04:00,             !- Field 255
    -50,                      !- Field 256
    Until: 05:00,             !- Field 257
    -50,                      !- Field 258
    Until: 06:00,             !- Field 259
    -50,                      !- Field 260
    Until: 07:00,             !- Field 261
    -50,                      !- Field 262
    Until: 08:00,             !- Field 263
    -50,                      !- Field 264
    Until: 09:00,             !- Field 265
    -50,                      !- Field 266
    Until: 10:00,             !- Field 267
    -50,                      !- Field 268
    Until: 11:00,             !- Field 269
    -50,                      !- Field 270
    Until: 12:00,             !- Field 271
    -50,                      !- Field 272
    Until: 13:00,             !- Field 273
    -50,                      !- Field 274
    Until: 14:00,             !- Field 275
    -50,                      !- Field 276
    Until: 15:00,             !- Field 277
    -50,                      !- Field 278
    Until: 16:00,             !- Field 279
    -50,                      !- Field 280
    Until: 17:00,             !- Field 281
    -50,                      !- Field 282
    Until: 18:00,             !- Field 283
    -50,                      !- Field 284
    Until: 19:00,             !- Field 285
    -50,                      !- Field 286
    Until: 20:00,             !- Field 287
    -50,                      !- Field 288
    Until: 21:00,             !- Field 289
    -50,                      !- Field 290
    Until: 22:00,             !- Field 291
    -50,                      !- Field 292
    Until: 23:00,             !- Field 293
    -50,                      !- Field 294
    Until: 24:00,             !- Field 295
    -50,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    -50,                      !- Field 300
    Until: 02:00,             !- Field 301
    -50,                      !- Field 302
    Until: 03:00,             !- Field 303
    -50,                      !- Field 304
    Until: 04:00,             !- Field 305
    -50,                      !- Field 306
    Until: 05:00,             !- Field 307
    -50,                      !- Field 308
    Until: 06:00,             !- Field 309
    -50,                      !- Field 310
    Until: 07:00,             !- Field 311
    22.4119,                  !- Field 312
    Until: 08:00,             !- Field 313
    22.4119,                  !- Field 314
    Until: 09:00,             !- Field 315
    22.4119,                  !- Field 316
    Until: 10:00,             !- Field 317
    22.4119,                  !- Field 318
    Until: 11:00,             !- Field 319
    22.4119,                  !- Field 320
    Until: 12:00,             !- Field 321
    22.4119,                  !- Field 322
    Until: 13:00,             !- Field 323
    22.4119,                  !- Field 324
    Until: 14:00,             !- Field 325
    22.4119,                  !- Field 326
    Until: 15:00,             !- Field 327
    22.4119,                  !- Field 328
    Until: 16:00,             !- Field 329
    22.4119,                  !- Field 330
    Until: 17:00,             !- Field 331
    22.4119,                  !- Field 332
    Until: 18:00,             !- Field 333
    22.4119,                  !- Field 334
    Until: 19:00,             !- Field 335
    22.4119,                  !- Field 336
    Until: 20:00,             !- Field 337
    22.4119,                  !- Field 338
    Until: 21:00,             !- Field 339
    22.4119,                  !- Field 340
    Until: 22:00,             !- Field 341
    -50,                      !- Field 342
    Until: 23:00,             !- Field 343
    -50,                      !- Field 344
    Until: 24:00,             !- Field 345
    -50,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    -50,                      !- Field 349
    Until: 02:00,             !- Field 350
    -50,                      !- Field 351
    Until: 03:00,             !- Field 352
    -50,                      !- Field 353
    Until: 04:00,             !- Field 354
    -50,                      !- Field 355
    Until: 05:00,             !- Field 356
    -50,                      !- Field 357
    Until: 06:00,             !- Field 358
    -50,                      !- Field 359
    Until: 07:00,             !- Field 360
    -50,                      !- Field 361
    Until: 08:00,             !- Field 362
    -50,                      !- Field 363
    Until: 09:00,             !- Field 364
    -50,                      !- Field 365
    Until: 10:00,             !- Field 366
    -50,                      !- Field 367
    Until: 11:00,             !- Field 368
    -50,                      !- Field 369
    Until: 12:00,             !- Field 370
    -50,                      !- Field 371
    Until: 13:00,             !- Field 372
    -50,                      !- Field 373
    Until: 14:00,             !- Field 374
    -50,                      !- Field 375
    Until: 15:00,             !- Field 376
    -50,                      !- Field 377
    Until: 16:00,             !- Field 378
    -50,                      !- Field 379
    Until: 17:00,             !- Field 380
    -50,                      !- Field 381
    Until: 18:00,             !- Field 382
    -50,                      !- Field 383
    Until: 19:00,             !- Field 384
    -50,                      !- Field 385
    Until: 20:00,             !- Field 386
    -50,                      !- Field 387
    Until: 21:00,             !- Field 388
    -50,                      !- Field 389
    Until: 22:00,             !- Field 390
    -50,                      !- Field 391
    Until: 23:00,             !- Field 392
    -50,                      !- Field 393
    Until: 24:00,             !- Field 394
    -50,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    -50,                      !- Field 398
    Until: 02:00,             !- Field 399
    -50,                      !- Field 400
    Until: 03:00,             !- Field 401
    -50,                      !- Field 402
    Until: 04:00,             !- Field 403
    -50,                      !- Field 404
    Until: 05:00,             !- Field 405
    -50,                      !- Field 406
    Until: 06:00,             !- Field 407
    -50,                      !- Field 408
    Until: 07:00,             !- Field 409
    -50,                      !- Field 410
    Until: 08:00,             !- Field 411
    -50,                      !- Field 412
    Until: 09:00,             !- Field 413
    -50,                      !- Field 414
    Until: 10:00,             !- Field 415
    -50,                      !- Field 416
    Until: 11:00,             !- Field 417
    -50,                      !- Field 418
    Until: 12:00,             !- Field 419
    -50,                      !- Field 420
    Until: 13:00,             !- Field 421
    -50,                      !- Field 422
    Until: 14:00,             !- Field 423
    -50,                      !- Field 424
    Until: 15:00,             !- Field 425
    -50,                      !- Field 426
    Until: 16:00,             !- Field 427
    -50,                      !- Field 428
    Until: 17:00,             !- Field 429
    -50,                      !- Field 430
    Until: 18:00,             !- Field 431
    -50,                      !- Field 432
    Until: 19:00,             !- Field 433
    -50,                      !- Field 434
    Until: 20:00,             !- Field 435
    -50,                      !- Field 436
    Until: 21:00,             !- Field 437
    -50,                      !- Field 438
    Until: 22:00,             !- Field 439
    -50,                      !- Field 440
    Until: 23:00,             !- Field 441
    -50,                      !- Field 442
    Until: 24:00,             !- Field 443
    -50,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    -50,                      !- Field 448
    Until: 02:00,             !- Field 449
    -50,                      !- Field 450
    Until: 03:00,             !- Field 451
    -50,                      !- Field 452
    Until: 04:00,             !- Field 453
    -50,                      !- Field 454
    Until: 05:00,             !- Field 455
    -50,                      !- Field 456
    Until: 06:00,             !- Field 457
    -50,                      !- Field 458
    Until: 07:00,             !- Field 459
    22.4119,                  !- Field 460
    Until: 08:00,             !- Field 461
    22.4119,                  !- Field 462
    Until: 09:00,             !- Field 463
    22.4119,                  !- Field 464
    Until: 10:00,             !- Field 465
    22.4119,                  !- Field 466
    Until: 11:00,             !- Field 467
    22.4119,                  !- Field 468
    Until: 12:00,             !- Field 469
    22.4119,                  !- Field 470
    Until: 13:00,             !- Field 471
    22.4119,                  !- Field 472
    Until: 14:00,             !- Field 473
    22.4119,                  !- Field 474
    Until: 15:00,             !- Field 475
    22.4119,                  !- Field 476
    Until: 16:00,             !- Field 477
    22.4119,                  !- Field 478
    Until: 17:00,             !- Field 479
    22.4119,                  !- Field 480
    Until: 18:00,             !- Field 481
    22.4119,                  !- Field 482
    Until: 19:00,             !- Field 483
    22.4119,                  !- Field 484
    Until: 20:00,             !- Field 485
    22.4119,                  !- Field 486
    Until: 21:00,             !- Field 487
    22.4119,                  !- Field 488
    Until: 22:00,             !- Field 489
    -50,                      !- Field 490
    Until: 23:00,             !- Field 491
    -50,                      !- Field 492
    Until: 24:00,             !- Field 493
    -50,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    -50,                      !- Field 497
    Until: 02:00,             !- Field 498
    -50,                      !- Field 499
    Until: 03:00,             !- Field 500
    -50,                      !- Field 501
    Until: 04:00,             !- Field 502
    -50,                      !- Field 503
    Until: 05:00,             !- Field 504
    -50,                      !- Field 505
    Until: 06:00,             !- Field 506
    -50,                      !- Field 507
    Until: 07:00,             !- Field 508
    -50,                      !- Field 509
    Until: 08:00,             !- Field 510
    -50,                      !- Field 511
    Until: 09:00,             !- Field 512
    -50,                      !- Field 513
    Until: 10:00,             !- Field 514
    -50,                      !- Field 515
    Until: 11:00,             !- Field 516
    -50,                      !- Field 517
    Until: 12:00,             !- Field 518
    -50,                      !- Field 519
    Until: 13:00,             !- Field 520
    -50,                      !- Field 521
    Until: 14:00,             !- Field 522
    -50,                      !- Field 523
    Until: 15:00,             !- Field 524
    -50,                      !- Field 525
    Until: 16:00,             !- Field 526
    -50,                      !- Field 527
    Until: 17:00,             !- Field 528
    -50,                      !- Field 529
    Until: 18:00,             !- Field 530
    -50,                      !- Field 531
    Until: 19:00,             !- Field 532
    -50,                      !- Field 533
    Until: 20:00,             !- Field 534
    -50,                      !- Field 535
    Until: 21:00,             !- Field 536
    -50,                      !- Field 537
    Until: 22:00,             !- Field 538
    -50,                      !- Field 539
    Until: 23:00,             !- Field 540
    -50,                      !- Field 541
    Until: 24:00,             !- Field 542
    -50,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    -50,                      !- Field 546
    Until: 02:00,             !- Field 547
    -50,                      !- Field 548
    Until: 03:00,             !- Field 549
    -50,                      !- Field 550
    Until: 04:00,             !- Field 551
    -50,                      !- Field 552
    Until: 05:00,             !- Field 553
    -50,                      !- Field 554
    Until: 06:00,             !- Field 555
    -50,                      !- Field 556
    Until: 07:00,             !- Field 557
    -50,                      !- Field 558
    Until: 08:00,             !- Field 559
    -50,                      !- Field 560
    Until: 09:00,             !- Field 561
    -50,                      !- Field 562
    Until: 10:00,             !- Field 563
    -50,                      !- Field 564
    Until: 11:00,             !- Field 565
    -50,                      !- Field 566
    Until: 12:00,             !- Field 567
    -50,                      !- Field 568
    Until: 13:00,             !- Field 569
    -50,                      !- Field 570
    Until: 14:00,             !- Field 571
    -50,                      !- Field 572
    Until: 15:00,             !- Field 573
    -50,                      !- Field 574
    Until: 16:00,             !- Field 575
    -50,                      !- Field 576
    Until: 17:00,             !- Field 577
    -50,                      !- Field 578
    Until: 18:00,             !- Field 579
    -50,                      !- Field 580
    Until: 19:00,             !- Field 581
    -50,                      !- Field 582
    Until: 20:00,             !- Field 583
    -50,                      !- Field 584
    Until: 21:00,             !- Field 585
    -50,                      !- Field 586
    Until: 22:00,             !- Field 587
    -50,                      !- Field 588
    Until: 23:00,             !- Field 589
    -50,                      !- Field 590
    Until: 24:00,             !- Field 591
    -50;                      !- Field 592

Schedule:Compact,
    Block3:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
    Until: 03:00,             !- Field 303
    0,                        !- Field 304
    Until: 04:00,             !- Field 305
    0,                        !- Field 306
    Until: 05:00,             !- Field 307
    0,                        !- Field 308
    Until: 06:00,             !- Field 309
    0,                        !- Field 310
    Until: 07:00,             !- Field 311
    1,                        !- Field 312
    Until: 08:00,             !- Field 313
    1,                        !- Field 314
    Until: 09:00,             !- Field 315
    1,                        !- Field 316
    Until: 10:00,             !- Field 317
    1,                        !- Field 318
    Until: 11:00,             !- Field 319
    1,                        !- Field 320
    Until: 12:00,             !- Field 321
    1,                        !- Field 322
    Until: 13:00,             !- Field 323
    1,                        !- Field 324
    Until: 14:00,             !- Field 325
    1,                        !- Field 326
    Until: 15:00,             !- Field 327
    1,                        !- Field 328
    Until: 16:00,             !- Field 329
    1,                        !- Field 330
    Until: 17:00,             !- Field 331
    1,                        !- Field 332
    Until: 18:00,             !- Field 333
    1,                        !- Field 334
    Until: 19:00,             !- Field 335
    1,                        !- Field 336
    Until: 20:00,             !- Field 337
    1,                        !- Field 338
    Until: 21:00,             !- Field 339
    1,                        !- Field 340
    Until: 22:00,             !- Field 341
    0,                        !- Field 342
    Until: 23:00,             !- Field 343
    0,                        !- Field 344
    Until: 24:00,             !- Field 345
    0,                        !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0,                        !- Field 349
    Until: 02:00,             !- Field 350
    0,                        !- Field 351
    Until: 03:00,             !- Field 352
    0,                        !- Field 353
    Until: 04:00,             !- Field 354
    0,                        !- Field 355
    Until: 05:00,             !- Field 356
    0,                        !- Field 357
    Until: 06:00,             !- Field 358
    0,                        !- Field 359
    Until: 07:00,             !- Field 360
    0,                        !- Field 361
    Until: 08:00,             !- Field 362
    0,                        !- Field 363
    Until: 09:00,             !- Field 364
    0,                        !- Field 365
    Until: 10:00,             !- Field 366
    0,                        !- Field 367
    Until: 11:00,             !- Field 368
    0,                        !- Field 369
    Until: 12:00,             !- Field 370
    0,                        !- Field 371
    Until: 13:00,             !- Field 372
    0,                        !- Field 373
    Until: 14:00,             !- Field 374
    0,                        !- Field 375
    Until: 15:00,             !- Field 376
    0,                        !- Field 377
    Until: 16:00,             !- Field 378
    0,                        !- Field 379
    Until: 17:00,             !- Field 380
    0,                        !- Field 381
    Until: 18:00,             !- Field 382
    0,                        !- Field 383
    Until: 19:00,             !- Field 384
    0,                        !- Field 385
    Until: 20:00,             !- Field 386
    0,                        !- Field 387
    Until: 21:00,             !- Field 388
    0,                        !- Field 389
    Until: 22:00,             !- Field 390
    0,                        !- Field 391
    Until: 23:00,             !- Field 392
    0,                        !- Field 393
    Until: 24:00,             !- Field 394
    0,                        !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    0,                        !- Field 398
    Until: 02:00,             !- Field 399
    0,                        !- Field 400
    Until: 03:00,             !- Field 401
    0,                        !- Field 402
    Until: 04:00,             !- Field 403
    0,                        !- Field 404
    Until: 05:00,             !- Field 405
    0,                        !- Field 406
    Until: 06:00,             !- Field 407
    0,                        !- Field 408
    Until: 07:00,             !- Field 409
    0,                        !- Field 410
    Until: 08:00,             !- Field 411
    0,                        !- Field 412
    Until: 09:00,             !- Field 413
    0,                        !- Field 414
    Until: 10:00,             !- Field 415
    0,                        !- Field 416
    Until: 11:00,             !- Field 417
    0,                        !- Field 418
    Until: 12:00,             !- Field 419
    0,                        !- Field 420
    Until: 13:00,             !- Field 421
    0,                        !- Field 422
    Until: 14:00,             !- Field 423
    0,                        !- Field 424
    Until: 15:00,             !- Field 425
    0,                        !- Field 426
    Until: 16:00,             !- Field 427
    0,                        !- Field 428
    Until: 17:00,             !- Field 429
    0,                        !- Field 430
    Until: 18:00,             !- Field 431
    0,                        !- Field 432
    Until: 19:00,             !- Field 433
    0,                        !- Field 434
    Until: 20:00,             !- Field 435
    0,                        !- Field 436
    Until: 21:00,             !- Field 437
    0,                        !- Field 438
    Until: 22:00,             !- Field 439
    0,                        !- Field 440
    Until: 23:00,             !- Field 441
    0,                        !- Field 442
    Until: 24:00,             !- Field 443
    0,                        !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    0,                        !- Field 448
    Until: 02:00,             !- Field 449
    0,                        !- Field 450
    Until: 03:00,             !- Field 451
    0,                        !- Field 452
    Until: 04:00,             !- Field 453
    0,                        !- Field 454
    Until: 05:00,             !- Field 455
    0,                        !- Field 456
    Until: 06:00,             !- Field 457
    0,                        !- Field 458
    Until: 07:00,             !- Field 459
    1,                        !- Field 460
    Until: 08:00,             !- Field 461
    1,                        !- Field 462
    Until: 09:00,             !- Field 463
    1,                        !- Field 464
    Until: 10:00,             !- Field 465
    1,                        !- Field 466
    Until: 11:00,             !- Field 467
    1,                        !- Field 468
    Until: 12:00,             !- Field 469
    1,                        !- Field 470
    Until: 13:00,             !- Field 471
    1,                        !- Field 472
    Until: 14:00,             !- Field 473
    1,                        !- Field 474
    Until: 15:00,             !- Field 475
    1,                        !- Field 476
    Until: 16:00,             !- Field 477
    1,                        !- Field 478
    Until: 17:00,             !- Field 479
    1,                        !- Field 480
    Until: 18:00,             !- Field 481
    1,                        !- Field 482
    Until: 19:00,             !- Field 483
    1,                        !- Field 484
    Until: 20:00,             !- Field 485
    1,                        !- Field 486
    Until: 21:00,             !- Field 487
    1,                        !- Field 488
    Until: 22:00,             !- Field 489
    0,                        !- Field 490
    Until: 23:00,             !- Field 491
    0,                        !- Field 492
    Until: 24:00,             !- Field 493
    0,                        !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0,                        !- Field 497
    Until: 02:00,             !- Field 498
    0,                        !- Field 499
    Until: 03:00,             !- Field 500
    0,                        !- Field 501
    Until: 04:00,             !- Field 502
    0,                        !- Field 503
    Until: 05:00,             !- Field 504
    0,                        !- Field 505
    Until: 06:00,             !- Field 506
    0,                        !- Field 507
    Until: 07:00,             !- Field 508
    0,                        !- Field 509
    Until: 08:00,             !- Field 510
    0,                        !- Field 511
    Until: 09:00,             !- Field 512
    0,                        !- Field 513
    Until: 10:00,             !- Field 514
    0,                        !- Field 515
    Until: 11:00,             !- Field 516
    0,                        !- Field 517
    Until: 12:00,             !- Field 518
    0,                        !- Field 519
    Until: 13:00,             !- Field 520
    0,                        !- Field 521
    Until: 14:00,             !- Field 522
    0,                        !- Field 523
    Until: 15:00,             !- Field 524
    0,                        !- Field 525
    Until: 16:00,             !- Field 526
    0,                        !- Field 527
    Until: 17:00,             !- Field 528
    0,                        !- Field 529
    Until: 18:00,             !- Field 530
    0,                        !- Field 531
    Until: 19:00,             !- Field 532
    0,                        !- Field 533
    Until: 20:00,             !- Field 534
    0,                        !- Field 535
    Until: 21:00,             !- Field 536
    0,                        !- Field 537
    Until: 22:00,             !- Field 538
    0,                        !- Field 539
    Until: 23:00,             !- Field 540
    0,                        !- Field 541
    Until: 24:00,             !- Field 542
    0,                        !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    0,                        !- Field 546
    Until: 02:00,             !- Field 547
    0,                        !- Field 548
    Until: 03:00,             !- Field 549
    0,                        !- Field 550
    Until: 04:00,             !- Field 551
    0,                        !- Field 552
    Until: 05:00,             !- Field 553
    0,                        !- Field 554
    Until: 06:00,             !- Field 555
    0,                        !- Field 556
    Until: 07:00,             !- Field 557
    0,                        !- Field 558
    Until: 08:00,             !- Field 559
    0,                        !- Field 560
    Until: 09:00,             !- Field 561
    0,                        !- Field 562
    Until: 10:00,             !- Field 563
    0,                        !- Field 564
    Until: 11:00,             !- Field 565
    0,                        !- Field 566
    Until: 12:00,             !- Field 567
    0,                        !- Field 568
    Until: 13:00,             !- Field 569
    0,                        !- Field 570
    Until: 14:00,             !- Field 571
    0,                        !- Field 572
    Until: 15:00,             !- Field 573
    0,                        !- Field 574
    Until: 16:00,             !- Field 575
    0,                        !- Field 576
    Until: 17:00,             !- Field 577
    0,                        !- Field 578
    Until: 18:00,             !- Field 579
    0,                        !- Field 580
    Until: 19:00,             !- Field 581
    0,                        !- Field 582
    Until: 20:00,             !- Field 583
    0,                        !- Field 584
    Until: 21:00,             !- Field 585
    0,                        !- Field 586
    Until: 22:00,             !- Field 587
    0,                        !- Field 588
    Until: 23:00,             !- Field 589
    0,                        !- Field 590
    Until: 24:00,             !- Field 591
    0;                        !- Field 592

Schedule:Compact,
    Block3:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    100,                      !- Field 4
    Until: 02:00,             !- Field 5
    100,                      !- Field 6
    Until: 03:00,             !- Field 7
    100,                      !- Field 8
    Until: 04:00,             !- Field 9
    100,                      !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 06:00,             !- Field 13
    100,                      !- Field 14
    Until: 07:00,             !- Field 15
    24.8536,                  !- Field 16
    Until: 08:00,             !- Field 17
    24.8536,                  !- Field 18
    Until: 09:00,             !- Field 19
    24.8536,                  !- Field 20
    Until: 10:00,             !- Field 21
    24.8536,                  !- Field 22
    Until: 11:00,             !- Field 23
    24.8536,                  !- Field 24
    Until: 12:00,             !- Field 25
    24.8536,                  !- Field 26
    Until: 13:00,             !- Field 27
    24.8536,                  !- Field 28
    Until: 14:00,             !- Field 29
    24.8536,                  !- Field 30
    Until: 15:00,             !- Field 31
    24.8536,                  !- Field 32
    Until: 16:00,             !- Field 33
    24.8536,                  !- Field 34
    Until: 17:00,             !- Field 35
    24.8536,                  !- Field 36
    Until: 18:00,             !- Field 37
    24.8536,                  !- Field 38
    Until: 19:00,             !- Field 39
    24.8536,                  !- Field 40
    Until: 20:00,             !- Field 41
    24.8536,                  !- Field 42
    Until: 21:00,             !- Field 43
    24.8536,                  !- Field 44
    Until: 22:00,             !- Field 45
    100,                      !- Field 46
    Until: 23:00,             !- Field 47
    100,                      !- Field 48
    Until: 24:00,             !- Field 49
    100,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    100,                      !- Field 53
    Until: 02:00,             !- Field 54
    100,                      !- Field 55
    Until: 03:00,             !- Field 56
    100,                      !- Field 57
    Until: 04:00,             !- Field 58
    100,                      !- Field 59
    Until: 05:00,             !- Field 60
    100,                      !- Field 61
    Until: 06:00,             !- Field 62
    100,                      !- Field 63
    Until: 07:00,             !- Field 64
    100,                      !- Field 65
    Until: 08:00,             !- Field 66
    100,                      !- Field 67
    Until: 09:00,             !- Field 68
    100,                      !- Field 69
    Until: 10:00,             !- Field 70
    100,                      !- Field 71
    Until: 11:00,             !- Field 72
    100,                      !- Field 73
    Until: 12:00,             !- Field 74
    100,                      !- Field 75
    Until: 13:00,             !- Field 76
    100,                      !- Field 77
    Until: 14:00,             !- Field 78
    100,                      !- Field 79
    Until: 15:00,             !- Field 80
    100,                      !- Field 81
    Until: 16:00,             !- Field 82
    100,                      !- Field 83
    Until: 17:00,             !- Field 84
    100,                      !- Field 85
    Until: 18:00,             !- Field 86
    100,                      !- Field 87
    Until: 19:00,             !- Field 88
    100,                      !- Field 89
    Until: 20:00,             !- Field 90
    100,                      !- Field 91
    Until: 21:00,             !- Field 92
    100,                      !- Field 93
    Until: 22:00,             !- Field 94
    100,                      !- Field 95
    Until: 23:00,             !- Field 96
    100,                      !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    100,                      !- Field 102
    Until: 02:00,             !- Field 103
    100,                      !- Field 104
    Until: 03:00,             !- Field 105
    100,                      !- Field 106
    Until: 04:00,             !- Field 107
    100,                      !- Field 108
    Until: 05:00,             !- Field 109
    100,                      !- Field 110
    Until: 06:00,             !- Field 111
    100,                      !- Field 112
    Until: 07:00,             !- Field 113
    100,                      !- Field 114
    Until: 08:00,             !- Field 115
    100,                      !- Field 116
    Until: 09:00,             !- Field 117
    100,                      !- Field 118
    Until: 10:00,             !- Field 119
    100,                      !- Field 120
    Until: 11:00,             !- Field 121
    100,                      !- Field 122
    Until: 12:00,             !- Field 123
    100,                      !- Field 124
    Until: 13:00,             !- Field 125
    100,                      !- Field 126
    Until: 14:00,             !- Field 127
    100,                      !- Field 128
    Until: 15:00,             !- Field 129
    100,                      !- Field 130
    Until: 16:00,             !- Field 131
    100,                      !- Field 132
    Until: 17:00,             !- Field 133
    100,                      !- Field 134
    Until: 18:00,             !- Field 135
    100,                      !- Field 136
    Until: 19:00,             !- Field 137
    100,                      !- Field 138
    Until: 20:00,             !- Field 139
    100,                      !- Field 140
    Until: 21:00,             !- Field 141
    100,                      !- Field 142
    Until: 22:00,             !- Field 143
    100,                      !- Field 144
    Until: 23:00,             !- Field 145
    100,                      !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    100,                      !- Field 152
    Until: 02:00,             !- Field 153
    100,                      !- Field 154
    Until: 03:00,             !- Field 155
    100,                      !- Field 156
    Until: 04:00,             !- Field 157
    100,                      !- Field 158
    Until: 05:00,             !- Field 159
    100,                      !- Field 160
    Until: 06:00,             !- Field 161
    100,                      !- Field 162
    Until: 07:00,             !- Field 163
    24.8536,                  !- Field 164
    Until: 08:00,             !- Field 165
    24.8536,                  !- Field 166
    Until: 09:00,             !- Field 167
    24.8536,                  !- Field 168
    Until: 10:00,             !- Field 169
    24.8536,                  !- Field 170
    Until: 11:00,             !- Field 171
    24.8536,                  !- Field 172
    Until: 12:00,             !- Field 173
    24.8536,                  !- Field 174
    Until: 13:00,             !- Field 175
    24.8536,                  !- Field 176
    Until: 14:00,             !- Field 177
    24.8536,                  !- Field 178
    Until: 15:00,             !- Field 179
    24.8536,                  !- Field 180
    Until: 16:00,             !- Field 181
    24.8536,                  !- Field 182
    Until: 17:00,             !- Field 183
    24.8536,                  !- Field 184
    Until: 18:00,             !- Field 185
    24.8536,                  !- Field 186
    Until: 19:00,             !- Field 187
    24.8536,                  !- Field 188
    Until: 20:00,             !- Field 189
    24.8536,                  !- Field 190
    Until: 21:00,             !- Field 191
    24.8536,                  !- Field 192
    Until: 22:00,             !- Field 193
    100,                      !- Field 194
    Until: 23:00,             !- Field 195
    100,                      !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    100,                      !- Field 201
    Until: 02:00,             !- Field 202
    100,                      !- Field 203
    Until: 03:00,             !- Field 204
    100,                      !- Field 205
    Until: 04:00,             !- Field 206
    100,                      !- Field 207
    Until: 05:00,             !- Field 208
    100,                      !- Field 209
    Until: 06:00,             !- Field 210
    100,                      !- Field 211
    Until: 07:00,             !- Field 212
    100,                      !- Field 213
    Until: 08:00,             !- Field 214
    100,                      !- Field 215
    Until: 09:00,             !- Field 216
    100,                      !- Field 217
    Until: 10:00,             !- Field 218
    100,                      !- Field 219
    Until: 11:00,             !- Field 220
    100,                      !- Field 221
    Until: 12:00,             !- Field 222
    100,                      !- Field 223
    Until: 13:00,             !- Field 224
    100,                      !- Field 225
    Until: 14:00,             !- Field 226
    100,                      !- Field 227
    Until: 15:00,             !- Field 228
    100,                      !- Field 229
    Until: 16:00,             !- Field 230
    100,                      !- Field 231
    Until: 17:00,             !- Field 232
    100,                      !- Field 233
    Until: 18:00,             !- Field 234
    100,                      !- Field 235
    Until: 19:00,             !- Field 236
    100,                      !- Field 237
    Until: 20:00,             !- Field 238
    100,                      !- Field 239
    Until: 21:00,             !- Field 240
    100,                      !- Field 241
    Until: 22:00,             !- Field 242
    100,                      !- Field 243
    Until: 23:00,             !- Field 244
    100,                      !- Field 245
    Until: 24:00,             !- Field 246
    100,                      !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    100,                      !- Field 250
    Until: 02:00,             !- Field 251
    100,                      !- Field 252
    Until: 03:00,             !- Field 253
    100,                      !- Field 254
    Until: 04:00,             !- Field 255
    100,                      !- Field 256
    Until: 05:00,             !- Field 257
    100,                      !- Field 258
    Until: 06:00,             !- Field 259
    100,                      !- Field 260
    Until: 07:00,             !- Field 261
    100,                      !- Field 262
    Until: 08:00,             !- Field 263
    100,                      !- Field 264
    Until: 09:00,             !- Field 265
    100,                      !- Field 266
    Until: 10:00,             !- Field 267
    100,                      !- Field 268
    Until: 11:00,             !- Field 269
    100,                      !- Field 270
    Until: 12:00,             !- Field 271
    100,                      !- Field 272
    Until: 13:00,             !- Field 273
    100,                      !- Field 274
    Until: 14:00,             !- Field 275
    100,                      !- Field 276
    Until: 15:00,             !- Field 277
    100,                      !- Field 278
    Until: 16:00,             !- Field 279
    100,                      !- Field 280
    Until: 17:00,             !- Field 281
    100,                      !- Field 282
    Until: 18:00,             !- Field 283
    100,                      !- Field 284
    Until: 19:00,             !- Field 285
    100,                      !- Field 286
    Until: 20:00,             !- Field 287
    100,                      !- Field 288
    Until: 21:00,             !- Field 289
    100,                      !- Field 290
    Until: 22:00,             !- Field 291
    100,                      !- Field 292
    Until: 23:00,             !- Field 293
    100,                      !- Field 294
    Until: 24:00,             !- Field 295
    100,                      !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    100,                      !- Field 300
    Until: 02:00,             !- Field 301
    100,                      !- Field 302
    Until: 03:00,             !- Field 303
    100,                      !- Field 304
    Until: 04:00,             !- Field 305
    100,                      !- Field 306
    Until: 05:00,             !- Field 307
    100,                      !- Field 308
    Until: 06:00,             !- Field 309
    100,                      !- Field 310
    Until: 07:00,             !- Field 311
    24.8536,                  !- Field 312
    Until: 08:00,             !- Field 313
    24.8536,                  !- Field 314
    Until: 09:00,             !- Field 315
    24.8536,                  !- Field 316
    Until: 10:00,             !- Field 317
    24.8536,                  !- Field 318
    Until: 11:00,             !- Field 319
    24.8536,                  !- Field 320
    Until: 12:00,             !- Field 321
    24.8536,                  !- Field 322
    Until: 13:00,             !- Field 323
    24.8536,                  !- Field 324
    Until: 14:00,             !- Field 325
    24.8536,                  !- Field 326
    Until: 15:00,             !- Field 327
    24.8536,                  !- Field 328
    Until: 16:00,             !- Field 329
    24.8536,                  !- Field 330
    Until: 17:00,             !- Field 331
    24.8536,                  !- Field 332
    Until: 18:00,             !- Field 333
    24.8536,                  !- Field 334
    Until: 19:00,             !- Field 335
    24.8536,                  !- Field 336
    Until: 20:00,             !- Field 337
    24.8536,                  !- Field 338
    Until: 21:00,             !- Field 339
    24.8536,                  !- Field 340
    Until: 22:00,             !- Field 341
    100,                      !- Field 342
    Until: 23:00,             !- Field 343
    100,                      !- Field 344
    Until: 24:00,             !- Field 345
    100,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    100,                      !- Field 349
    Until: 02:00,             !- Field 350
    100,                      !- Field 351
    Until: 03:00,             !- Field 352
    100,                      !- Field 353
    Until: 04:00,             !- Field 354
    100,                      !- Field 355
    Until: 05:00,             !- Field 356
    100,                      !- Field 357
    Until: 06:00,             !- Field 358
    100,                      !- Field 359
    Until: 07:00,             !- Field 360
    100,                      !- Field 361
    Until: 08:00,             !- Field 362
    100,                      !- Field 363
    Until: 09:00,             !- Field 364
    100,                      !- Field 365
    Until: 10:00,             !- Field 366
    100,                      !- Field 367
    Until: 11:00,             !- Field 368
    100,                      !- Field 369
    Until: 12:00,             !- Field 370
    100,                      !- Field 371
    Until: 13:00,             !- Field 372
    100,                      !- Field 373
    Until: 14:00,             !- Field 374
    100,                      !- Field 375
    Until: 15:00,             !- Field 376
    100,                      !- Field 377
    Until: 16:00,             !- Field 378
    100,                      !- Field 379
    Until: 17:00,             !- Field 380
    100,                      !- Field 381
    Until: 18:00,             !- Field 382
    100,                      !- Field 383
    Until: 19:00,             !- Field 384
    100,                      !- Field 385
    Until: 20:00,             !- Field 386
    100,                      !- Field 387
    Until: 21:00,             !- Field 388
    100,                      !- Field 389
    Until: 22:00,             !- Field 390
    100,                      !- Field 391
    Until: 23:00,             !- Field 392
    100,                      !- Field 393
    Until: 24:00,             !- Field 394
    100,                      !- Field 395
    For: AllOtherdays,        !- Field 396
    Until: 01:00,             !- Field 397
    100,                      !- Field 398
    Until: 02:00,             !- Field 399
    100,                      !- Field 400
    Until: 03:00,             !- Field 401
    100,                      !- Field 402
    Until: 04:00,             !- Field 403
    100,                      !- Field 404
    Until: 05:00,             !- Field 405
    100,                      !- Field 406
    Until: 06:00,             !- Field 407
    100,                      !- Field 408
    Until: 07:00,             !- Field 409
    100,                      !- Field 410
    Until: 08:00,             !- Field 411
    100,                      !- Field 412
    Until: 09:00,             !- Field 413
    100,                      !- Field 414
    Until: 10:00,             !- Field 415
    100,                      !- Field 416
    Until: 11:00,             !- Field 417
    100,                      !- Field 418
    Until: 12:00,             !- Field 419
    100,                      !- Field 420
    Until: 13:00,             !- Field 421
    100,                      !- Field 422
    Until: 14:00,             !- Field 423
    100,                      !- Field 424
    Until: 15:00,             !- Field 425
    100,                      !- Field 426
    Until: 16:00,             !- Field 427
    100,                      !- Field 428
    Until: 17:00,             !- Field 429
    100,                      !- Field 430
    Until: 18:00,             !- Field 431
    100,                      !- Field 432
    Until: 19:00,             !- Field 433
    100,                      !- Field 434
    Until: 20:00,             !- Field 435
    100,                      !- Field 436
    Until: 21:00,             !- Field 437
    100,                      !- Field 438
    Until: 22:00,             !- Field 439
    100,                      !- Field 440
    Until: 23:00,             !- Field 441
    100,                      !- Field 442
    Until: 24:00,             !- Field 443
    100,                      !- Field 444
    Through:12/31,            !- Field 445
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 446
    Until: 01:00,             !- Field 447
    100,                      !- Field 448
    Until: 02:00,             !- Field 449
    100,                      !- Field 450
    Until: 03:00,             !- Field 451
    100,                      !- Field 452
    Until: 04:00,             !- Field 453
    100,                      !- Field 454
    Until: 05:00,             !- Field 455
    100,                      !- Field 456
    Until: 06:00,             !- Field 457
    100,                      !- Field 458
    Until: 07:00,             !- Field 459
    24.8536,                  !- Field 460
    Until: 08:00,             !- Field 461
    24.8536,                  !- Field 462
    Until: 09:00,             !- Field 463
    24.8536,                  !- Field 464
    Until: 10:00,             !- Field 465
    24.8536,                  !- Field 466
    Until: 11:00,             !- Field 467
    24.8536,                  !- Field 468
    Until: 12:00,             !- Field 469
    24.8536,                  !- Field 470
    Until: 13:00,             !- Field 471
    24.8536,                  !- Field 472
    Until: 14:00,             !- Field 473
    24.8536,                  !- Field 474
    Until: 15:00,             !- Field 475
    24.8536,                  !- Field 476
    Until: 16:00,             !- Field 477
    24.8536,                  !- Field 478
    Until: 17:00,             !- Field 479
    24.8536,                  !- Field 480
    Until: 18:00,             !- Field 481
    24.8536,                  !- Field 482
    Until: 19:00,             !- Field 483
    24.8536,                  !- Field 484
    Until: 20:00,             !- Field 485
    24.8536,                  !- Field 486
    Until: 21:00,             !- Field 487
    24.8536,                  !- Field 488
    Until: 22:00,             !- Field 489
    100,                      !- Field 490
    Until: 23:00,             !- Field 491
    100,                      !- Field 492
    Until: 24:00,             !- Field 493
    100,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    100,                      !- Field 497
    Until: 02:00,             !- Field 498
    100,                      !- Field 499
    Until: 03:00,             !- Field 500
    100,                      !- Field 501
    Until: 04:00,             !- Field 502
    100,                      !- Field 503
    Until: 05:00,             !- Field 504
    100,                      !- Field 505
    Until: 06:00,             !- Field 506
    100,                      !- Field 507
    Until: 07:00,             !- Field 508
    100,                      !- Field 509
    Until: 08:00,             !- Field 510
    100,                      !- Field 511
    Until: 09:00,             !- Field 512
    100,                      !- Field 513
    Until: 10:00,             !- Field 514
    100,                      !- Field 515
    Until: 11:00,             !- Field 516
    100,                      !- Field 517
    Until: 12:00,             !- Field 518
    100,                      !- Field 519
    Until: 13:00,             !- Field 520
    100,                      !- Field 521
    Until: 14:00,             !- Field 522
    100,                      !- Field 523
    Until: 15:00,             !- Field 524
    100,                      !- Field 525
    Until: 16:00,             !- Field 526
    100,                      !- Field 527
    Until: 17:00,             !- Field 528
    100,                      !- Field 529
    Until: 18:00,             !- Field 530
    100,                      !- Field 531
    Until: 19:00,             !- Field 532
    100,                      !- Field 533
    Until: 20:00,             !- Field 534
    100,                      !- Field 535
    Until: 21:00,             !- Field 536
    100,                      !- Field 537
    Until: 22:00,             !- Field 538
    100,                      !- Field 539
    Until: 23:00,             !- Field 540
    100,                      !- Field 541
    Until: 24:00,             !- Field 542
    100,                      !- Field 543
    For: AllOtherdays,        !- Field 544
    Until: 01:00,             !- Field 545
    100,                      !- Field 546
    Until: 02:00,             !- Field 547
    100,                      !- Field 548
    Until: 03:00,             !- Field 549
    100,                      !- Field 550
    Until: 04:00,             !- Field 551
    100,                      !- Field 552
    Until: 05:00,             !- Field 553
    100,                      !- Field 554
    Until: 06:00,             !- Field 555
    100,                      !- Field 556
    Until: 07:00,             !- Field 557
    100,                      !- Field 558
    Until: 08:00,             !- Field 559
    100,                      !- Field 560
    Until: 09:00,             !- Field 561
    100,                      !- Field 562
    Until: 10:00,             !- Field 563
    100,                      !- Field 564
    Until: 11:00,             !- Field 565
    100,                      !- Field 566
    Until: 12:00,             !- Field 567
    100,                      !- Field 568
    Until: 13:00,             !- Field 569
    100,                      !- Field 570
    Until: 14:00,             !- Field 571
    100,                      !- Field 572
    Until: 15:00,             !- Field 573
    100,                      !- Field 574
    Until: 16:00,             !- Field 575
    100,                      !- Field 576
    Until: 17:00,             !- Field 577
    100,                      !- Field 578
    Until: 18:00,             !- Field 579
    100,                      !- Field 580
    Until: 19:00,             !- Field 581
    100,                      !- Field 582
    Until: 20:00,             !- Field 583
    100,                      !- Field 584
    Until: 21:00,             !- Field 585
    100,                      !- Field 586
    Until: 22:00,             !- Field 587
    100,                      !- Field 588
    Until: 23:00,             !- Field 589
    100,                      !- Field 590
    Until: 24:00,             !- Field 591
    100;                      !- Field 592

Schedule:Compact,
    Block3:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through:2/28,             !- Field 1
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherdays,        !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    Through:6/30,             !- Field 149
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 150
    Until: 01:00,             !- Field 151
    0,                        !- Field 152
    Until: 02:00,             !- Field 153
    0,                        !- Field 154
    Until: 03:00,             !- Field 155
    0,                        !- Field 156
    Until: 04:00,             !- Field 157
    0,                        !- Field 158
    Until: 05:00,             !- Field 159
    0,                        !- Field 160
    Until: 06:00,             !- Field 161
    0,                        !- Field 162
    Until: 07:00,             !- Field 163
    1,                        !- Field 164
    Until: 08:00,             !- Field 165
    1,                        !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    1,                        !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    1,                        !- Field 178
    Until: 15:00,             !- Field 179
    1,                        !- Field 180
    Until: 16:00,             !- Field 181
    1,                        !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    1,                        !- Field 192
    Until: 22:00,             !- Field 193
    0,                        !- Field 194
    Until: 23:00,             !- Field 195
    0,                        !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0,                        !- Field 201
    Until: 02:00,             !- Field 202
    0,                        !- Field 203
    Until: 03:00,             !- Field 204
    0,                        !- Field 205
    Until: 04:00,             !- Field 206
    0,                        !- Field 207
    Until: 05:00,             !- Field 208
    0,                        !- Field 209
    Until: 06:00,             !- Field 210
    0,                        !- Field 211
    Until: 07:00,             !- Field 212
    0,                        !- Field 213
    Until: 08:00,             !- Field 214
    0,                        !- Field 215
    Until: 09:00,             !- Field 216
    0,                        !- Field 217
    Until: 10:00,             !- Field 218
    0,                        !- Field 219
    Until: 11:00,             !- Field 220
    0,                        !- Field 221
    Until: 12:00,             !- Field 222
    0,                        !- Field 223
    Until: 13:00,             !- Field 224
    0,                        !- Field 225
    Until: 14:00,             !- Field 226
    0,                        !- Field 227
    Until: 15:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0,                        !- Field 231
    Until: 17:00,             !- Field 232
    0,                        !- Field 233
    Until: 18:00,             !- Field 234
    0,                        !- Field 235
    Until: 19:00,             !- Field 236
    0,                        !- Field 237
    Until: 20:00,             !- Field 238
    0,                        !- Field 239
    Until: 21:00,             !- Field 240
    0,                        !- Field 241
    Until: 22:00,             !- Field 242
    0,                        !- Field 243
    Until: 23:00,             !- Field 244
    0,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: AllOtherdays,        !- Field 248
    Until: 01:00,             !- Field 249
    0,                        !- Field 250
    Until: 02:00,             !- Field 251
    0,                        !- Field 252
    Until: 03:00,             !- Field 253
    0,                        !- Field 254
    Until: 04:00,             !- Field 255
    0,                        !- Field 256
    Until: 05:00,             !- Field 257
    0,                        !- Field 258
    Until: 06:00,             !- Field 259
    0,                        !- Field 260
    Until: 07:00,             !- Field 261
    0,                        !- Field 262
    Until: 08:00,             !- Field 263
    0,                        !- Field 264
    Until: 09:00,             !- Field 265
    0,                        !- Field 266
    Until: 10:00,             !- Field 267
    0,                        !- Field 268
    Until: 11:00,             !- Field 269
    0,                        !- Field 270
    Until: 12:00,             !- Field 271
    0,                        !- Field 272
    Until: 13:00,             !- Field 273
    0,                        !- Field 274
    Until: 14:00,             !- Field 275
    0,                        !- Field 276
    Until: 15:00,             !- Field 277
    0,                        !- Field 278
    Until: 16:00,             !- Field 279
    0,                        !- Field 280
    Until: 17:00,             !- Field 281
    0,                        !- Field 282
    Until: 18:00,             !- Field 283
    0,                        !- Field 284
    Until: 19:00,             !- Field 285
    0,                        !- Field 286
    Until: 20:00,             !- Field 287
    0,                        !- Field 288
    Until: 21:00,             !- Field 289
    0,                        !- Field 290
    Until: 22:00,             !- Field 291
    0,                        !- Field 292
    Until: 23:00,             !- Field 293
    0,                        !- Field 294
    Until: 24:00,             !- Field 295
    0,                        !- Field 296
    Through:8/31,             !- Field 297
    For: Weekdays SummerDesignDay winterdesignday,    !- Field 298
    Until: 01:00,             !- Field 299
    0,                        !- Field 300
    Until: 02:00,             !- Field 301
    0,                        !- Field 302
